[TITLE]
L-TOWN v1.2
L-TOWN (v1.2) was developed by KIOS Research and Innovation Center of Excellence for the BattLeDIM 2020 competition

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 n1              	73.2105     	0.000000    	P-Residential   	;AMR & PRESSURE SENSOR
 n2              	73.8737     	0.169920    	P-Residential   	;AMR
 n3              	73.1782     	0.190800    	P-Residential   	;AMR
 n4              	68.2608     	0.000000    	P-Residential   	;AMR & PRESSURE SENSOR
 n5              	65.5695     	0.232200    	P-Residential   	;
 n6              	70.9095     	0.246600    	P-Residential   	;AMR
 n7              	75.9175     	0.378360    	P-Residential   	;AMR
 n8              	64.4833     	0.301320    	P-Residential   	;AMR
 n9              	69.2626     	0.404640    	P-Residential   	;AMR
 n10             	74.3469     	0.084240    	P-Residential   	;AMR
 n11             	63.0588     	0.544320    	P-Residential   	;AMR
 n12             	68.2274     	0.058320    	P-Residential   	;
 n13             	61.9901     	0.235800    	P-Residential   	;AMR
 n14             	68.5805     	0.019440    	P-Residential   	;
 n15             	70.9492     	0.191520    	P-Residential   	;
 n16             	68.7986     	0.096480    	P-Residential   	;AMR
 n17             	60.5935     	0.448920    	P-Residential   	;AMR
 n18             	67.1420     	0.072360    	P-Residential   	;AMR
 n19             	73.3626     	0.129240    	P-Residential   	;AMR
 n20             	65.9549     	0.144360    	P-Residential   	;AMR
 n21             	59.6849     	0.060840    	P-Residential   	;AMR
 n22             	76.1173     	0.150840    	P-Residential   	;AMR
 n23             	64.2052     	0.028690    	P-Residential   	;AMR
 n24             	67.8217     	0.043920    	P-Residential   	;AMR
 n25             	58.9717     	0.000000    	P-Residential   	;AMR
 n26             	61.6305     	0.004680    	P-Residential   	;AMR
 n27             	65.7763     	0.130680    	P-Residential   	;AMR
 n28             	61.4047     	0.000000    	P-Residential   	;AMR
 n29             	71.5429     	0.048960    	P-Residential   	;AMR
 n30             	75.3299     	0.305640    	P-Residential   	;AMR
 n31             	65.0059     	0.116280    	P-Residential   	;AMR & PRESSURE SENSOR
 n32             	71.1590     	0.079920    	P-Residential   	;AMR
 n33             	60.5902     	0.002880    	P-Residential   	;AMR
 n34             	65.8482     	0.112320    	P-Residential   	;AMR
 n35             	59.6258     	0.000000    	P-Residential   	;AMR
 n36             	70.1959     	0.266400    	P-Residential   	;AMR
 n37             	63.9172     	0.084600    	P-Residential   	;
 n38             	58.5794     	0.188890    	P-Residential   	;
 n39             	62.9791     	0.016560    	P-Residential   	;AMR
 n40             	60.2093     	0.342000    	P-Residential   	;AMR
 n41             	69.2961     	0.170280    	P-Residential   	;AMR
 n42             	61.0635     	0.243000    	P-Residential   	;AMR
 n43             	61.8585     	0.118080    	P-Residential   	;AMR
 n44             	66.1177     	0.038880    	P-Residential   	;AMR
 n45             	62.5989     	0.272880    	P-Residential   	;AMR
 n46             	38.8781     	0.069660    	P-Residential   	;
 n47             	38.7028     	0.146160    	P-Residential   	;
 n48             	40.1135     	0.217850    	P-Residential   	;
 n49             	34.8665     	0.103630    	P-Residential   	;
 n50             	44.7174     	0.389880    	P-Residential   	;
 n51             	29.8508     	0.333400    	P-Residential   	;
 n52             	33.2106     	0.048910    	P-Residential   	;
 n53             	29.1285     	0.299520    	P-Residential   	;
 n54             	36.6718     	0.084800    	P-Residential   	;PRESSURE SENSOR
 n55             	43.7044     	0.253550    	P-Residential   	;
 n56             	32.7019     	0.318220    	P-Residential   	;
 n57             	34.5788     	0.068060    	P-Residential   	;
 n58             	30.1017     	0.163750    	P-Residential   	;
 n59             	40.5440     	0.134780    	P-Residential   	;
 n60             	36.5477     	0.087550    	P-Residential   	;
 n61             	36.5714     	0.026330    	P-Residential   	;
 n62             	35.9600     	0.079060    	P-Residential   	;
 n63             	37.0071     	0.155950    	P-Residential   	;
 n64             	34.9234     	0.156920    	P-Residential   	;
 n65             	36.2244     	0.042440    	P-Residential   	;
 n66             	34.2760     	0.073260    	P-Residential   	;
 n67             	32.5016     	0.404710    	P-Residential   	;
 n68             	41.0943     	0.178130    	P-Residential   	;
 n69             	27.7774     	0.377230    	P-Residential   	;
 n70             	29.8554     	0.178200    	P-Residential   	;
 n71             	30.0823     	0.241830    	P-Residential   	;
 n72             	34.4673     	0.019490    	P-Residential   	;
 n73             	33.0899     	0.031540    	P-Residential   	;
 n74             	32.3582     	0.049100    	P-Residential   	;
 n75             	40.1001     	0.024430    	P-Residential   	;
 n76             	30.5603     	0.097450    	P-Residential   	;
 n77             	33.9737     	0.029480    	P-Residential   	;
 n78             	29.2383     	0.099880    	P-Residential   	;
 n79             	32.7267     	0.182740    	P-Residential   	;
 n80             	27.7113     	0.258300    	P-Residential   	;
 n81             	31.0269     	0.172220    	P-Residential   	;
 n82             	39.6884     	0.176080    	P-Residential   	;
 n83             	35.7824     	0.153000    	P-Residential   	;
 n84             	28.8092     	0.141950    	P-Residential   	;
 n85             	38.6811     	0.001080    	P-Residential   	;
 n86             	38.1149     	0.181980    	P-Residential   	;
 n87             	35.2466     	0.006120    	P-Residential   	;
 n88             	34.2301     	0.076970    	P-Residential   	;
 n89             	31.7913     	0.018130    	P-Residential   	;
 n90             	36.3955     	0.106920    	P-Residential   	;
 n91             	33.0649     	0.013320    	P-Residential   	;
 n92             	33.1049     	0.015730    	P-Residential   	;
 n93             	29.3998     	0.161140    	P-Residential   	;
 n94             	27.5188     	0.534740    	P-Residential   	;
 n95             	25.4416     	0.000000    	P-Residential   	;
 n96             	24.1924     	0.138700    	P-Residential   	;
 n97             	27.2125     	0.424660    	P-Residential   	;
 n98             	25.5648     	0.123120    	P-Residential   	;
 n99             	23.3478     	0.171720    	P-Residential   	;
 n100            	25.0658     	0.363820    	P-Residential   	;
 n101            	24.1570     	0.126000    	P-Residential   	;
 n102            	23.6941     	0.094480    	P-Residential   	;
 n103            	24.3635     	0.084670    	P-Residential   	;
 n104            	20.9592     	0.000000    	P-Residential   	;
 n105            	24.0220     	0.001400    	P-Residential   	;PRESSURE SENSOR
 n106            	23.5008     	0.111960    	P-Residential   	;
 n107            	23.5410     	0.000740    	P-Residential   	;
 n108            	19.8166     	0.000000    	P-Residential   	;
 n109            	23.4984     	0.000578    	P-Residential   	;
 n110            	23.8384     	0.028040    	P-Residential   	;
 n111            	25.0000     	0.368930    	P-Residential   	;
 n112            	23.5656     	0.117070    	P-Residential   	;
 n113            	23.6071     	0.125660    	P-Residential   	;
 n114            	20.4764     	0.082370    	P-Residential   	;PRESSURE SENSOR
 n115            	23.8321     	0.006480    	P-Residential   	;
 n116            	20.9110     	0.190190    	P-Residential   	;
 n117            	26.9614     	0.258340    	P-Residential   	;
 n118            	19.0993     	0.000000    	P-Residential   	;
 n119            	20.0895     	0.242570    	P-Residential   	;
 n120            	22.6201     	0.084960    	P-Residential   	;
 n121            	19.3967     	0.000240    	P-Residential   	;
 n122            	22.4946     	0.101660    	P-Residential   	;
 n123            	21.5338     	0.134350    	P-Residential   	;
 n124            	22.6501     	0.011880    	P-Residential   	;
 n125            	20.5899     	0.050000    	P-Residential   	;
 n126            	19.1670     	0.238030    	P-Residential   	;
 n127            	19.1187     	0.005960    	P-Residential   	;
 n128            	22.0969     	0.111820    	P-Residential   	;
 n129            	25.9010     	0.142020    	P-Residential   	;
 n130            	22.1732     	0.204700    	P-Residential   	;
 n131            	19.5520     	0.118220    	P-Residential   	;
 n132            	20.3762     	0.132120    	P-Residential   	;
 n133            	22.5783     	0.279270    	P-Residential   	;
 n134            	19.2113     	0.008960    	P-Residential   	;
 n135            	19.1205     	0.113180    	P-Residential   	;
 n136            	20.3013     	0.336020    	P-Residential   	;
 n137            	19.6856     	0.036760    	P-Residential   	;
 n138            	20.8380     	0.027270    	P-Residential   	;
 n139            	19.6632     	0.000000    	P-Residential   	;
 n140            	27.3504     	0.116680    	P-Residential   	;
 n141            	23.1252     	0.216070    	P-Residential   	;
 n142            	19.6239     	0.039850    	P-Residential   	;
 n143            	20.8754     	0.123980    	P-Residential   	;
 n144            	26.9472     	0.339640    	P-Residential   	;
 n145            	22.1344     	0.126360    	P-Residential   	;
 n146            	21.8276     	0.173000    	P-Residential   	;
 n147            	19.9725     	0.157900    	P-Residential   	;
 n148            	20.1477     	0.072000    	P-Residential   	;
 n149            	20.9496     	0.056300    	P-Residential   	;
 n150            	22.6861     	0.017100    	P-Residential   	;
 n151            	19.8447     	0.032150    	P-Residential   	;
 n152            	19.1334     	0.000000    	P-Residential   	;
 n153            	22.6394     	0.213190    	P-Residential   	;
 n154            	20.3582     	0.161530    	P-Residential   	;
 n155            	26.3852     	0.089890    	P-Residential   	;
 n156            	20.0619     	0.016800    	P-Residential   	;
 n157            	20.4464     	0.026800    	P-Residential   	;
 n158            	19.7472     	0.000000    	P-Residential   	;
 n159            	27.0053     	0.147670    	P-Residential   	;
 n160            	20.2078     	0.239620    	P-Residential   	;
 n161            	21.3197     	0.000000    	P-Residential   	;
 n162            	26.9729     	0.021060    	P-Residential   	;
 n163            	21.6096     	0.046850    	P-Residential   	;PRESSURE SENSOR
 n164            	20.2745     	0.178520    	P-Residential   	;
 n165            	19.8081     	0.323570    	P-Residential   	;
 n166            	20.2750     	0.231620    	P-Residential   	;
 n167            	22.5413     	0.151630    	P-Residential   	;
 n168            	20.4384     	0.046980    	P-Residential   	;
 n169            	27.0181     	0.063590    	P-Residential   	;
 n170            	23.2339     	0.568040    	P-Residential   	;
 n171            	20.6067     	0.218520    	P-Residential   	;
 n172            	19.1601     	0.050540    	P-Residential   	;
 n173            	21.0596     	0.179390    	P-Residential   	;
 n174            	21.4292     	0.000000    	P-Residential   	;
 n175            	19.3536     	0.117940    	P-Residential   	;
 n176            	27.7038     	0.114520    	P-Residential   	;
 n177            	19.3479     	0.167330    	P-Residential   	;
 n178            	21.9026     	0.037840    	P-Residential   	;
 n179            	19.4895     	0.000000    	P-Residential   	;
 n180            	22.7778     	0.021200    	P-Residential   	;
 n181            	23.7049     	0.129240    	P-Residential   	;
 n182            	25.0850     	0.161820    	P-Residential   	;
 n183            	19.3859     	0.134350    	P-Residential   	;
 n184            	27.2441     	0.053530    	P-Residential   	;
 n185            	19.0789     	0.157250    	P-Residential   	;
 n186            	21.8196     	0.110160    	P-Residential   	;
 n187            	19.0349     	0.023510    	P-Residential   	;
 n188            	18.8768     	0.000360    	P-Residential   	;PRESSURE SENSOR
 n189            	18.6826     	0.116420    	P-Residential   	;
 n190            	19.6529     	0.058320    	P-Residential   	;
 n191            	27.4799     	0.345710    	P-Residential   	;
 n192            	22.2060     	0.254930    	P-Residential   	;
 n193            	19.7041     	0.027360    	P-Residential   	;
 n194            	19.7601     	0.020250    	P-Residential   	;
 n195            	16.8285     	0.099400    	P-Residential   	;
 n196            	19.8226     	0.075740    	P-Residential   	;
 n197            	16.5799     	0.000000    	P-Residential   	;
 n198            	22.8492     	0.000000    	P-Residential   	;
 n199            	16.5475     	0.159410    	P-Residential   	;
 n200            	18.2407     	0.142880    	P-Residential   	;
 n201            	19.1060     	0.062210    	P-Residential   	;
 n202            	17.9436     	0.028190    	P-Residential   	;
 n203            	22.0332     	0.190800    	P-Residential   	;
 n204            	16.4360     	0.069980    	P-Residential   	;
 n205            	6.9791      	0.000000    	P-Residential   	;
 n206            	7.9123      	0.000000    	P-Residential   	;
 n207            	2.0579      	0.000000    	P-Residential   	;
 n208            	5.9061      	0.000000    	P-Residential   	;
 n209            	4.6117      	0.000000    	P-Residential   	;
 n210            	2.7477      	0.000000    	P-Residential   	;
 n211            	4.8451      	0.000000    	P-Residential   	;
 n212            	2.3488      	0.000000    	P-Residential   	;
 n213            	3.2427      	0.000000    	P-Residential   	;
 n214            	16.8316     	0.008940    	P-Residential   	;
 n215            	2.0066      	0.000000    	P-Residential   	;PRESSURE SENSOR
 n216            	2.4091      	0.000000    	P-Residential   	;
 n217            	1.8712      	0.000000    	P-Residential   	;
 n218            	29.6006     	0.136480    	P-Residential   	;
 n219            	28.4518     	0.120530    	P-Residential   	;
 n220            	30.7523     	0.181370    	P-Residential   	;
 n221            	28.2232     	0.089750    	P-Residential   	;
 n222            	28.0585     	0.008280    	P-Residential   	;
 n223            	28.5629     	0.044950    	P-Residential   	;
 n224            	26.9114     	0.111220    	P-Residential   	;
 n225            	25.5000     	0.196040    	P-Residential   	;
 n226            	6.1130      	0.000000    	P-Residential   	;
 n227            	5.7901      	0.000000    	P-Residential   	;
 n228            	27.3852     	0.102260    	P-Residential   	;
 n229            	21.5781     	0.178420    	P-Residential   	;PRESSURE SENSOR
 n230            	28.3962     	0.041980    	P-Residential   	;
 n231            	4.8639      	0.000000    	P-Residential   	;
 n232            	26.0377     	0.040680    	P-Residential   	;
 n233            	4.4157      	0.000000    	P-Residential   	;
 n234            	5.1036      	0.097420    	P-Residential   	;
 n235            	24.1047     	0.274770    	P-Residential   	;
 n236            	3.0871      	0.000000    	P-Residential   	;
 n237            	4.0834      	0.130030    	P-Residential   	;
 n238            	24.6076     	0.341640    	P-Residential   	;
 n239            	22.9677     	0.235940    	P-Residential   	;
 n240            	28.8065     	0.202970    	P-Residential   	;
 n241            	22.1953     	0.177620    	P-Residential   	;
 n242            	2.3582      	0.000000    	P-Residential   	;
 n243            	2.6564      	0.000000    	P-Residential   	;
 n244            	21.2523     	0.589540    	P-Residential   	;
 n245            	28.6610     	0.100760    	P-Residential   	;
 n246            	1.9044      	0.000000    	P-Residential   	;
 n247            	2.1170      	0.000000    	P-Residential   	;
 n248            	29.3100     	0.164810    	P-Residential   	;
 n249            	28.5347     	0.045220    	P-Residential   	;
 n250            	28.4140     	0.089750    	P-Residential   	;
 n251            	21.3004     	0.189000    	P-Residential   	;
 n252            	24.7044     	0.136260    	P-Residential   	;
 n253            	2.2871      	0.188710    	P-Residential   	;
 n254            	2.2175      	0.003240    	P-Residential   	;
 n255            	20.9378     	0.000720    	P-Residential   	;
 n256            	17.7770     	0.242640    	P-Residential   	;
 n257            	28.3219     	0.053730    	P-Residential   	;
 n258            	24.7483     	0.050290    	P-Residential   	;
 n259            	24.6010     	0.000000    	P-Residential   	;
 n260            	17.7457     	0.126500    	P-Residential   	;
 n261            	16.7006     	0.141480    	P-Residential   	;
 n262            	24.2606     	0.215950    	P-Residential   	;
 n263            	24.6696     	0.104020    	P-Residential   	;
 n264            	20.6282     	0.000000    	P-Residential   	;
 n265            	28.4319     	0.030710    	P-Residential   	;
 n266            	19.9680     	0.320690    	P-Residential   	;
 n267            	23.3745     	0.131170    	P-Residential   	;
 n268            	21.9354     	0.112550    	P-Residential   	;
 n269            	26.1653     	0.097560    	P-Residential   	;
 n270            	20.8216     	0.177300    	P-Residential   	;
 n271            	34.0390     	0.147440    	P-Residential   	;
 n272            	20.1368     	0.130030    	P-Residential   	;
 n273            	24.5091     	0.269460    	P-Residential   	;
 n274            	32.8648     	0.011680    	P-Residential   	;
 n275            	29.2533     	0.083450    	P-Residential   	;
 n276            	21.3002     	0.209090    	P-Residential   	;
 n277            	22.4480     	0.016920    	P-Residential   	;
 n278            	22.0132     	0.110880    	P-Residential   	;
 n279            	21.7544     	0.083810    	P-Residential   	;
 n280            	29.6042     	0.118660    	P-Residential   	;
 n281            	31.2675     	0.119930    	P-Residential   	;
 n282            	30.4949     	0.157790    	P-Residential   	;
 n283            	27.4233     	0.144400    	P-Residential   	;
 n284            	26.3666     	0.180790    	P-Residential   	;
 n285            	20.4612     	0.189600    	P-Residential   	;
 n286            	29.0388     	0.257150    	P-Residential   	;
 n287            	33.0444     	0.000000    	P-Residential   	;
 n288            	21.6218     	0.014200    	P-Residential   	;PRESSURE SENSOR
 n289            	27.4463     	0.046400    	P-Residential   	;
 n290            	24.6247     	0.158760    	P-Residential   	;
 n291            	32.4985     	0.156560    	P-Residential   	;
 n292            	31.9495     	0.084280    	P-Residential   	;
 n293            	26.5282     	0.167400    	P-Residential   	;
 n294            	26.5192     	0.040990    	P-Residential   	;
 n295            	30.8274     	0.145750    	P-Residential   	;
 n296            	32.1966     	0.094500    	P-Residential   	;PRESSURE SENSOR
 n297            	23.3934     	0.188390    	P-Residential   	;
 n298            	34.8909     	0.000000    	P-Residential   	;
 n299            	26.7205     	0.181440    	P-Residential   	;
 n300            	35.0000     	0.000000    	P-Residential   	;
 n301            	23.5200     	0.068200    	P-Residential   	;
 n302            	23.3123     	0.162220    	P-Residential   	;
 n303            	34.4994     	0.000000    	P-Residential   	;
 n304            	32.9780     	0.107660    	P-Residential   	;
 n305            	25.4869     	0.229930    	P-Residential   	;
 n306            	23.6839     	0.225140    	P-Residential   	;
 n307            	31.4204     	0.149260    	P-Residential   	;
 n308            	23.3861     	0.096260    	P-Residential   	;
 n309            	23.1678     	0.267120    	P-Residential   	;
 n310            	22.3600     	0.148030    	P-Residential   	;
 n311            	29.5998     	0.019150    	P-Residential   	;
 n312            	22.0779     	0.133490    	P-Residential   	;
 n313            	21.7616     	0.155160    	P-Residential   	;
 n314            	29.6902     	0.082080    	P-Residential   	;
 n315            	22.7969     	0.141050    	P-Residential   	;
 n316            	29.3551     	0.114660    	P-Residential   	;
 n317            	22.2884     	0.080930    	P-Residential   	;
 n318            	23.5639     	0.169340    	P-Residential   	;
 n319            	30.4617     	0.052630    	P-Residential   	;
 n320            	28.2142     	0.101740    	P-Residential   	;
 n321            	21.8970     	0.111310    	P-Residential   	;
 n322            	26.9371     	0.000000    	P-Residential   	;
 n323            	26.0702     	0.210020    	P-Residential   	;
 n324            	24.9686     	0.012600    	P-Residential   	;
 n325            	24.3047     	0.190220    	P-Residential   	;
 n326            	23.6854     	0.187180    	P-Residential   	;
 n327            	22.2849     	0.215550    	P-Residential   	;
 n328            	22.1954     	0.052700    	P-Residential   	;
 n329            	24.3743     	0.007200    	P-Residential   	;
 n330            	22.0274     	0.085100    	P-Residential   	;
 n331            	22.9257     	0.030820    	P-Residential   	;
 n332            	18.0000     	0.005800    	P-Residential   	;PRESSURE SENSOR
 n333            	18.0000     	0.039380    	P-Residential   	;
 n334            	18.0000     	0.075020    	P-Residential   	;
 n335            	27.4500     	0.129530    	P-Residential   	;
 n336            	26.0000     	0.307260    	P-Residential   	;
 n337            	4.1000      	0.000000    	P-Residential   	;
 n338            	28.2000     	0.000000    	P-Residential   	;
 n339            	22.8000     	0.216070    	P-Residential   	;
 n340            	30.1000     	0.457610    	P-Residential   	;
 n341            	22.8000     	0.002160    	P-Residential   	;
 n342            	27.3600     	0.000000    	P-Residential   	;PRESSURE SENSOR
 n343            	66.1200     	0.128300    	P-Residential   	;AMR
 n344            	74.2800     	0.266400    	P-Residential   	;AMR
 n345            	71.2300     	0.052560    	P-Residential   	;AMR
 n346            	67.9300     	0.178560    	P-Residential   	;AMR
 n347            	73.6617     	0.000000    	P-Residential   	;AMR
 n348            	74.1128     	0.029880    	P-Residential   	;
 n349            	74.5640     	0.059760    	P-Residential   	;AMR
 n350            	75.0152     	0.208440    	P-Residential   	;AMR
 n351            	75.4663     	0.392400    	P-Residential   	;AMR
 n352            	74.1103     	0.133200    	P-Residential   	;AMR
 n353            	73.5455     	0.292680    	P-Residential   	;AMR
 n354            	73.9127     	0.123120    	P-Residential   	;AMR
 n355            	66.4555     	0.438120    	P-Residential   	;AMR
 n356            	67.3414     	0.124200    	P-Residential   	;AMR
 n357            	69.7450     	0.102240    	P-Residential   	;AMR
 n358            	75.9841     	0.550080    	P-Residential   	;AMR
 n359            	76.0507     	0.388080    	P-Residential   	;
 n360            	64.9738     	0.268200    	P-Residential   	;AMR
 n361            	65.4644     	0.113400    	P-Residential   	;AMR
 n362            	74.0188     	0.005760    	P-Residential   	;AMR
 n363            	73.6907     	0.154440    	P-Residential   	;
 n364            	63.4409     	0.099360    	P-Residential   	;AMR
 n365            	63.8231     	0.110520    	P-Residential   	;AMR
 n366            	61.8702     	0.163800    	P-Residential   	;AMR
 n367            	61.7504     	0.044890    	P-Residential   	;AMR
 n368            	71.0896     	0.115560    	P-Residential   	;AMR
 n369            	60.5924     	0.177840    	P-Residential   	;AMR
 n370            	60.5913     	0.040270    	P-Residential   	;AMR
 n371            	73.8213     	0.070560    	P-Residential   	;AMR
 n372            	65.8656     	0.036000    	P-Residential   	;AMR
 n373            	59.6553     	0.030600    	P-Residential   	;AMR
 n374            	74.9737     	0.112680    	P-Residential   	;AMR
 n375            	73.8301     	0.058680    	P-Residential   	;AMR
 n376            	72.6865     	0.128160    	P-Residential   	;AMR
 n377            	62.9179     	0.000000    	P-Residential   	;AMR
 n378            	68.9578     	0.013680    	P-Residential   	;AMR
 n379            	70.0939     	0.097200    	P-Residential   	;AMR
 n380            	61.2341     	0.168120    	P-Residential   	;
 n381            	74.0464     	0.230040    	P-Residential   	;AMR
 n382            	72.7629     	0.147600    	P-Residential   	;AMR
 n383            	71.4794     	0.084600    	P-Residential   	;AMR
 n384            	69.5445     	0.210240    	P-Residential   	;AMR
 n385            	66.8891     	0.048960    	P-Residential   	;AMR
 n386            	59.3943     	0.248760    	P-Residential   	;AMR
 n387            	64.9448     	0.160920    	P-Residential   	;AMR
 n388            	63.7718     	0.298510    	P-Residential   	;AMR
 n389            	67.0238     	0.168120    	P-Residential   	;AMR
 n390            	38.1640     	0.127800    	P-Residential   	;
 n391            	37.6252     	0.120240    	P-Residential   	;
 n392            	37.0865     	0.071480    	P-Residential   	;
 n393            	38.8775     	0.072580    	P-Residential   	;
 n394            	39.0521     	0.087050    	P-Residential   	;
 n395            	39.2268     	0.094660    	P-Residential   	;
 n396            	39.4015     	0.047860    	P-Residential   	;
 n397            	39.5761     	0.138200    	P-Residential   	;
 n398            	39.7508     	0.158220    	P-Residential   	;
 n399            	39.9254     	0.002520    	P-Residential   	;
 n400            	40.2570     	0.110560    	P-Residential   	;
 n401            	40.4005     	0.312730    	P-Residential   	;
 n402            	41.2645     	0.277420    	P-Residential   	;
 n403            	42.4154     	0.307260    	P-Residential   	;
 n404            	43.5664     	0.195370    	P-Residential   	;
 n405            	34.7226     	0.167090    	P-Residential   	;
 n406            	29.9762     	0.121480    	P-Residential   	;
 n407            	31.6562     	0.163370    	P-Residential   	;
 n408            	36.3159     	0.290810    	P-Residential   	;
 n409            	42.1242     	0.042370    	P-Residential   	;
 n410            	42.8344     	0.062120    	P-Residential   	;PRESSURE SENSOR
 n411            	41.9643     	0.273350    	P-Residential   	;
 n412            	32.6351     	0.256140    	P-Residential   	;
 n413            	32.5684     	0.053260    	P-Residential   	;
 n414            	34.4274     	0.192370    	P-Residential   	;
 n415            	28.5315     	0.427700    	P-Residential   	;PRESSURE SENSOR
 n416            	40.7274     	0.061380    	P-Residential   	;
 n417            	40.9109     	0.138710    	P-Residential   	;
 n418            	35.4624     	0.018000    	P-Residential   	;
 n419            	34.9649     	0.030130    	P-Residential   	;
 n420            	37.4540     	0.125140    	P-Residential   	;
 n421            	37.9009     	0.063950    	P-Residential   	;
 n422            	38.3478     	0.137970    	P-Residential   	;
 n423            	38.7946     	0.373500    	P-Residential   	;
 n424            	39.2415     	0.054760    	P-Residential   	;
 n425            	34.3122     	0.137610    	P-Residential   	;
 n426            	33.7011     	0.102280    	P-Residential   	;
 n427            	36.5315     	0.102460    	P-Residential   	;
 n428            	36.8386     	0.094750    	P-Residential   	;
 n429            	37.1457     	0.003240    	P-Residential   	;PRESSURE SENSOR
 n430            	37.4527     	0.123170    	P-Residential   	;
 n431            	37.7598     	0.016560    	P-Residential   	;
 n432            	38.0669     	0.122760    	P-Residential   	;
 n433            	38.3740     	0.265460    	P-Residential   	;
 n434            	40.5972     	0.361440    	P-Residential   	;
 n435            	28.8164     	0.224230    	P-Residential   	;
 n436            	34.2205     	0.079180    	P-Residential   	;
 n437            	32.5424     	0.039330    	P-Residential   	;
 n438            	39.8942     	0.141160    	P-Residential   	;
 n439            	30.7936     	0.141460    	P-Residential   	;
 n440            	34.2919     	0.053060    	P-Residential   	;
 n441            	34.6102     	0.129530    	P-Residential   	;
 n442            	34.9284     	0.000000    	P-Residential   	;
 n443            	29.0953     	0.091800    	P-Residential   	;
 n444            	28.9522     	0.162680    	P-Residential   	;
 n445            	28.2603     	0.074090    	P-Residential   	;
 n446            	31.2180     	0.226730    	P-Residential   	;
 n447            	31.4091     	0.208640    	P-Residential   	;
 n448            	31.6002     	0.059670    	P-Residential   	;
 n449            	39.1847     	0.167510    	P-Residential   	;
 n450            	35.9868     	0.139680    	P-Residential   	;
 n451            	36.1911     	0.277340    	P-Residential   	;
 n452            	29.8032     	0.112820    	P-Residential   	;
 n453            	30.7973     	0.259670    	P-Residential   	;
 n454            	34.0772     	0.349060    	P-Residential   	;
 n455            	32.9079     	0.153650    	P-Residential   	;
 n456            	31.7385     	0.143710    	P-Residential   	;
 n457            	30.5692     	0.222480    	P-Residential   	;
 n458            	30.5980     	0.070270    	P-Residential   	;PRESSURE SENSOR
 n459            	29.4047     	0.121070    	P-Residential   	;
 n460            	28.2114     	0.295630    	P-Residential   	;
 n461            	34.2970     	0.439740    	P-Residential   	;
 n462            	32.1985     	0.247500    	P-Residential   	;
 n463            	28.8609     	0.000000    	P-Residential   	;
 n464            	28.3219     	0.000000    	P-Residential   	;
 n465            	27.7830     	0.153220    	P-Residential   	;
 n466            	28.7199     	0.103250    	P-Residential   	;
 n467            	28.0399     	0.000000    	P-Residential   	;
 n468            	26.5418     	0.141320    	P-Residential   	;
 n469            	26.9995     	0.000000    	P-Residential   	;PRESSURE SENSOR
 n470            	26.4802     	0.170640    	P-Residential   	;
 n471            	25.9609     	0.262080    	P-Residential   	;
 n472            	24.8170     	0.170710    	P-Residential   	;
 n473            	24.1747     	0.522810    	P-Residential   	;
 n474            	26.1391     	0.010800    	P-Residential   	;
 n475            	26.0878     	0.207360    	P-Residential   	;
 n476            	24.9631     	0.220640    	P-Residential   	;
 n477            	24.8609     	0.069590    	P-Residential   	;
 n478            	22.8701     	0.000360    	P-Residential   	;
 n479            	22.3924     	0.000000    	P-Residential   	;
 n480            	21.9146     	0.479950    	P-Residential   	;
 n481            	21.4369     	0.000000    	P-Residential   	;
 n482            	24.3157     	0.118550    	P-Residential   	;
 n483            	24.5439     	0.529200    	P-Residential   	;
 n484            	22.6375     	0.129600    	P-Residential   	;
 n485            	21.7743     	0.011000    	P-Residential   	;
 n486            	19.4580     	0.145800    	P-Residential   	;
 n487            	19.9531     	0.176180    	P-Residential   	;
 n488            	22.7713     	0.175930    	P-Residential   	;
 n489            	22.0441     	0.397440    	P-Residential   	;
 n490            	21.3170     	0.000000    	P-Residential   	;
 n491            	23.0928     	0.110380    	P-Residential   	;
 n492            	22.9160     	0.138170    	P-Residential   	;
 n493            	22.2249     	0.038380    	P-Residential   	;
 n494            	23.2411     	0.081320    	P-Residential   	;
 n495            	22.9645     	0.149760    	P-Residential   	;PRESSURE SENSOR
 n496            	25.3653     	0.337680    	P-Residential   	;
 n497            	23.7693     	0.437240    	P-Residential   	;
 n498            	26.4312     	0.306650    	P-Residential   	;
 n499            	19.6041     	0.334040    	P-Residential   	;
 n500            	22.0404     	0.035050    	P-Residential   	;
 n501            	21.4607     	0.102600    	P-Residential   	;
 n502            	20.8810     	0.122470    	P-Residential   	;
 n503            	19.2577     	0.258190    	P-Residential   	;
 n504            	20.9964     	0.033120    	P-Residential   	;
 n505            	19.4982     	0.036610    	P-Residential   	;
 n506            	20.9550     	0.108790    	P-Residential   	;PRESSURE SENSOR
 n507            	20.9532     	0.092230    	P-Residential   	;
 n508            	20.3725     	0.092160    	P-Residential   	;
 n509            	19.7919     	0.084100    	P-Residential   	;
 n510            	21.1001     	0.005400    	P-Residential   	;
 n511            	19.5500     	0.178780    	P-Residential   	;
 n512            	20.1304     	0.170460    	P-Residential   	;
 n513            	19.6708     	0.017210    	P-Residential   	;
 n514            	19.2910     	0.000000    	P-Residential   	;
 n515            	19.4151     	0.000000    	P-Residential   	;
 n516            	19.5392     	0.000000    	P-Residential   	;PRESSURE SENSOR
 n517            	20.7313     	0.314860    	P-Residential   	;
 n518            	19.3656     	0.497740    	P-Residential   	;
 n519            	26.6257     	0.317090    	P-Residential   	;PRESSURE SENSOR
 n520            	24.9757     	0.394670    	P-Residential   	;
 n521            	24.0505     	0.520090    	P-Residential   	;
 n522            	21.5056     	0.112500    	P-Residential   	;
 n523            	20.0309     	0.293470    	P-Residential   	;
 n524            	20.3387     	0.194830    	P-Residential   	;
 n525            	21.4862     	0.847800    	P-Residential   	;
 n526            	19.4866     	0.000000    	P-Residential   	;
 n527            	19.3100     	0.267410    	P-Residential   	;
 n528            	25.7956     	0.122980    	P-Residential   	;
 n529            	24.2409     	0.995260    	P-Residential   	;
 n530            	19.3787     	0.098060    	P-Residential   	;
 n531            	19.7982     	0.102020    	P-Residential   	;
 n532            	20.9125     	0.051900    	P-Residential   	;
 n533            	20.4687     	0.340920    	P-Residential   	;
 n534            	25.5403     	0.205600    	P-Residential   	;
 n535            	24.1334     	0.048440    	P-Residential   	;
 n536            	22.7266     	0.159660    	P-Residential   	;
 n537            	22.2569     	0.094590    	P-Residential   	;
 n538            	19.0738     	0.000360    	P-Residential   	;
 n539            	20.6980     	0.242570    	P-Residential   	;
 n540            	18.9223     	0.235840    	P-Residential   	;
 n541            	19.1791     	0.034540    	P-Residential   	;
 n542            	24.7933     	0.137450    	P-Residential   	;
 n543            	23.2015     	0.003600    	P-Residential   	;
 n544            	20.1273     	0.332660    	P-Residential   	;
 n545            	19.7594     	0.106560    	P-Residential   	;
 n546            	19.7716     	0.029840    	P-Residential   	;
 n547            	19.7837     	0.109420    	P-Residential   	;
 n548            	19.7959     	0.348260    	P-Residential   	;
 n549            	19.5515     	0.137300    	P-Residential   	;PRESSURE SENSOR
 n550            	19.3558     	0.121500    	P-Residential   	;
 n551            	25.5173     	0.727850    	P-Residential   	;
 n552            	24.0293     	0.070630    	P-Residential   	;
 n553            	19.9928     	0.201370    	P-Residential   	;
 n554            	19.7778     	0.041830    	P-Residential   	;
 n555            	19.5629     	0.084890    	P-Residential   	;
 n556            	20.8791     	0.059330    	P-Residential   	;
 n557            	25.1034     	0.012960    	P-Residential   	;
 n558            	20.1175     	0.075240    	P-Residential   	;
 n559            	19.9605     	0.056300    	P-Residential   	;
 n560            	19.8035     	0.022680    	P-Residential   	;
 n561            	19.6465     	0.758880    	P-Residential   	;
 n562            	19.4841     	0.254520    	P-Residential   	;
 n563            	20.0358     	0.048850    	P-Residential   	;
 n564            	19.7966     	0.243940    	P-Residential   	;
 n565            	19.5573     	0.034270    	P-Residential   	;
 n566            	19.3181     	0.014760    	P-Residential   	;
 n567            	25.3129     	0.071820    	P-Residential   	;
 n568            	23.6078     	0.388060    	P-Residential   	;
 n569            	20.2607     	0.064400    	P-Residential   	;
 n570            	19.9147     	0.224980    	P-Residential   	;
 n571            	19.5688     	0.052340    	P-Residential   	;
 n572            	19.2228     	0.100150    	P-Residential   	;
 n573            	20.5842     	0.343870    	P-Residential   	;
 n574            	20.1088     	0.023150    	P-Residential   	;
 n575            	19.6334     	0.000000    	P-Residential   	;
 n576            	19.1580     	0.477860    	P-Residential   	;
 n577            	25.7043     	0.072270    	P-Residential   	;
 n578            	27.4739     	0.133580    	P-Residential   	;
 n579            	26.1646     	0.148810    	P-Residential   	;
 n580            	20.7618     	0.047470    	P-Residential   	;
 n581            	18.2994     	0.117360    	P-Residential   	;
 n582            	17.5640     	0.092270    	P-Residential   	;
 n583            	26.3222     	0.001440    	P-Residential   	;
 n584            	25.1646     	0.140150    	P-Residential   	;
 n585            	24.0069     	0.136510    	P-Residential   	;
 n586            	24.9275     	0.138820    	P-Residential   	;
 n587            	22.3750     	0.114770    	P-Residential   	;
 n588            	20.9830     	0.143640    	P-Residential   	;
 n589            	18.7000     	0.000000    	P-Residential   	;
 n590            	17.6400     	0.000000    	P-Residential   	;
 n591            	16.7042     	0.021890    	P-Residential   	;
 n592            	19.1676     	0.021130    	P-Residential   	;
 n593            	18.5126     	0.051500    	P-Residential   	;
 n594            	17.8575     	0.128660    	P-Residential   	;
 n595            	17.2025     	0.127530    	P-Residential   	;
 n596            	19.4271     	0.000000    	P-Residential   	;
 n597            	19.0316     	0.003240    	P-Residential   	;
 n598            	18.6362     	0.023150    	P-Residential   	;
 n599            	22.6452     	0.376060    	P-Residential   	;
 n600            	22.4412     	0.122740    	P-Residential   	;
 n601            	22.2372     	0.153880    	P-Residential   	;
 n602            	21.3130     	0.395210    	P-Residential   	;
 n603            	19.7769     	0.000000    	P-Residential   	;
 n604            	16.5252     	0.006120    	P-Residential   	;
 n605            	16.5029     	0.000000    	P-Residential   	;
 n606            	16.4806     	0.020320    	P-Residential   	;
 n607            	16.4583     	0.000000    	P-Residential   	;
 n608            	16.7894     	0.000000    	P-Residential   	;
 n609            	17.0313     	0.000000    	P-Residential   	;
 n610            	17.2732     	0.010800    	P-Residential   	;
 n611            	17.5150     	0.000000    	P-Residential   	;
 n612            	17.7569     	0.002520    	P-Residential   	;
 n613            	17.9988     	0.014760    	P-Residential   	;PRESSURE SENSOR
 n614            	18.6734     	0.295990    	P-Residential   	;
 n615            	17.7895     	0.003240    	P-Residential   	;
 n616            	17.3383     	0.015120    	P-Residential   	;
 n617            	16.8872     	0.013320    	P-Residential   	;
 n618            	20.5696     	0.039530    	P-Residential   	;
 n619            	17.6656     	0.002160    	P-Residential   	;
 n620            	17.3876     	0.000000    	P-Residential   	;
 n621            	17.1096     	0.000000    	P-Residential   	;
 n622            	16.6338     	0.002600    	P-Residential   	;
 n623            	7.0127      	0.000000    	P-Residential   	;
 n624            	2.4028      	0.000000    	P-Residential   	;
 n625            	5.0030      	0.000000    	P-Residential   	;
 n626            	4.6304      	0.000000    	P-Residential   	;
 n627            	30.1764     	0.325840    	P-Residential   	;
 n628            	28.8837     	0.254270    	P-Residential   	;
 n629            	28.1669     	0.169360    	P-Residential   	;
 n630            	28.2551     	0.184360    	P-Residential   	;
 n631            	28.3259     	0.079700    	P-Residential   	;
 n632            	30.3596     	0.180950    	P-Residential   	;
 n633            	29.9669     	0.093830    	P-Residential   	;
 n634            	29.5743     	0.517970    	P-Residential   	;
 n635            	29.1816     	0.248720    	P-Residential   	;
 n636            	28.7889     	0.006480    	P-Residential   	;PRESSURE SENSOR
 n637            	26.9784     	0.082550    	P-Residential   	;
 n638            	25.8984     	0.084440    	P-Residential   	;
 n639            	24.8183     	0.074300    	P-Residential   	;
 n640            	23.7382     	0.080860    	P-Residential   	;
 n641            	22.6582     	0.210460    	P-Residential   	;
 n642            	27.9316     	0.108360    	P-Residential   	;
 n643            	27.3003     	0.127580    	P-Residential   	;
 n644            	26.6690     	0.113270    	P-Residential   	;PRESSURE SENSOR
 n645            	28.3274     	0.015120    	P-Residential   	;
 n646            	28.0918     	0.138170    	P-Residential   	;
 n647            	27.8563     	0.119450    	P-Residential   	;
 n648            	27.6207     	0.056970    	P-Residential   	;
 n649            	26.2097     	0.154460    	P-Residential   	;
 n650            	25.5080     	0.103540    	P-Residential   	;
 n651            	24.8064     	0.155750    	P-Residential   	;
 n652            	26.2057     	0.169850    	P-Residential   	;
 n653            	24.6559     	0.038990    	P-Residential   	;
 n654            	23.8118     	0.125140    	P-Residential   	;
 n655            	24.6738     	0.203690    	P-Residential   	;
 n656            	23.8476     	0.096520    	P-Residential   	;
 n657            	23.0215     	0.437560    	P-Residential   	;
 n658            	28.0958     	0.202000    	P-Residential   	;
 n659            	28.7008     	0.207590    	P-Residential   	;
 n660            	29.0054     	0.338890    	P-Residential   	;
 n661            	27.7810     	0.273290    	P-Residential   	;
 n662            	26.7555     	0.237710    	P-Residential   	;
 n663            	25.7299     	0.067590    	P-Residential   	;
 n664            	27.6828     	0.163890    	P-Residential   	;
 n665            	26.7047     	0.219200    	P-Residential   	;
 n666            	25.7265     	0.175970    	P-Residential   	;
 n667            	2.0610      	0.009000    	P-Residential   	;
 n668            	30.0982     	0.322740    	P-Residential   	;
 n669            	30.8863     	0.229640    	P-Residential   	;
 n670            	31.6745     	0.148590    	P-Residential   	;
 n671            	32.4627     	0.245480    	P-Residential   	;
 n672            	33.2508     	0.211500    	P-Residential   	;
 n673            	20.4117     	0.063900    	P-Residential   	;
 n674            	19.5230     	0.214240    	P-Residential   	;
 n675            	18.6344     	0.038450    	P-Residential   	;
 n676            	22.8211     	0.551810    	P-Residential   	;
 n677            	20.7830     	0.049030    	P-Residential   	;
 n678            	28.3769     	0.103460    	P-Residential   	;
 n679            	27.1045     	0.206120    	P-Residential   	;PRESSURE SENSOR
 n680            	25.8870     	0.211230    	P-Residential   	;
 n681            	17.8460     	0.145600    	P-Residential   	;
 n682            	18.9914     	0.181100    	P-Residential   	;
 n683            	22.4444     	0.590540    	P-Residential   	;
 n684            	25.3580     	0.108360    	P-Residential   	;
 n685            	26.0464     	0.046710    	P-Residential   	;
 n686            	26.7349     	0.200380    	P-Residential   	;
 n687            	20.3948     	0.096570    	P-Residential   	;
 n688            	20.9906     	0.193320    	P-Residential   	;
 n689            	26.2324     	0.071330    	P-Residential   	;
 n690            	26.2995     	0.072580    	P-Residential   	;
 n691            	20.4792     	0.088200    	P-Residential   	;
 n692            	34.1810     	0.269460    	P-Residential   	;
 n693            	34.3230     	0.272920    	P-Residential   	;
 n694            	34.4650     	0.291460    	P-Residential   	;
 n695            	34.6069     	0.290720    	P-Residential   	;
 n696            	34.7489     	0.103680    	P-Residential   	;
 n697            	20.2449     	0.151740    	P-Residential   	;
 n698            	20.3531     	0.267230    	P-Residential   	;
 n699            	24.5476     	0.149060    	P-Residential   	;
 n700            	24.5862     	0.150620    	P-Residential   	;
 n701            	32.9247     	0.136580    	P-Residential   	;
 n702            	32.9845     	0.191360    	P-Residential   	;
 n703            	22.9922     	0.047900    	P-Residential   	;
 n704            	23.5364     	0.095470    	P-Residential   	;
 n705            	24.0805     	0.298620    	P-Residential   	;
 n706            	21.6881     	0.044530    	P-Residential   	;
 n707            	21.1078     	0.089220    	P-Residential   	;
 n708            	31.0475     	0.145210    	P-Residential   	;
 n709            	30.3159     	0.048040    	P-Residential   	;
 n710            	30.1369     	0.017280    	P-Residential   	;
 n711            	29.9578     	0.008280    	P-Residential   	;
 n712            	29.7788     	0.213050    	P-Residential   	;
 n713            	20.6779     	0.113520    	P-Residential   	;
 n714            	20.8947     	0.098200    	P-Residential   	;
 n715            	21.1114     	0.003240    	P-Residential   	;
 n716            	21.3281     	0.147670    	P-Residential   	;
 n717            	21.5449     	0.008640    	P-Residential   	;
 n718            	28.9210     	0.180540    	P-Residential   	;
 n719            	28.8032     	0.317050    	P-Residential   	;
 n720            	28.6854     	0.225140    	P-Residential   	;
 n721            	28.5676     	0.054450    	P-Residential   	;
 n722            	28.4498     	0.159190    	P-Residential   	;PRESSURE SENSOR
 n723            	28.3320     	0.201780    	P-Residential   	;
 n724            	33.0223     	0.220570    	P-Residential   	;
 n725            	33.0001     	0.146790    	P-Residential   	;
 n726            	27.3736     	0.056830    	P-Residential   	;PRESSURE SENSOR
 n727            	27.3008     	0.128970    	P-Residential   	;
 n728            	27.2281     	0.060430    	P-Residential   	;
 n729            	27.1553     	0.212220    	P-Residential   	;
 n730            	27.0826     	0.210780    	P-Residential   	;
 n731            	27.0098     	0.166030    	P-Residential   	;
 n732            	26.6199     	0.194420    	P-Residential   	;
 n733            	25.5195     	0.166390    	P-Residential   	;
 n734            	24.5197     	0.289010    	P-Residential   	;
 n735            	31.0251     	0.116690    	P-Residential   	;
 n736            	31.2227     	0.152860    	P-Residential   	;
 n737            	32.5873     	0.142200    	P-Residential   	;
 n738            	33.5907     	0.088220    	P-Residential   	;
 n739            	32.2906     	0.180970    	P-Residential   	;
 n740            	30.9904     	0.195950    	P-Residential   	;PRESSURE SENSOR
 n741            	26.6121     	0.133990    	P-Residential   	;
 n742            	26.5037     	0.126200    	P-Residential   	;
 n743            	26.3954     	0.218840    	P-Residential   	;
 n744            	26.2870     	0.366970    	P-Residential   	;
 n745            	26.1786     	0.127640    	P-Residential   	;
 n746            	33.9145     	0.124740    	P-Residential   	;
 n747            	33.0513     	0.215420    	P-Residential   	;
 n748            	32.1881     	0.212630    	P-Residential   	;
 n749            	31.3249     	0.140330    	P-Residential   	;
 n750            	22.8362     	0.128880    	P-Residential   	;
 n751            	25.4005     	0.207900    	P-Residential   	;
 n752            	25.3141     	0.067320    	P-Residential   	;PRESSURE SENSOR
 n753            	25.2277     	0.238990    	P-Residential   	;
 n754            	25.1414     	0.059330    	P-Residential   	;
 n755            	25.0550     	0.198140    	P-Residential   	;
 n756            	23.6439     	0.026640    	P-Residential   	;
 n757            	23.6039     	0.135860    	P-Residential   	;
 n758            	30.5101     	0.121180    	P-Residential   	;
 n759            	22.9823     	0.092480    	P-Residential   	;
 n760            	22.1832     	0.070560    	P-Residential   	;
 n761            	21.8293     	0.033370    	P-Residential   	;
 n762            	23.1804     	0.099430    	P-Residential   	;
 n763            	23.8108     	0.037960    	P-Residential   	;
 n764            	24.0578     	0.187990    	P-Residential   	;
 n765            	29.5921     	0.025310    	P-Residential   	;
 n766            	28.7224     	0.171290    	P-Residential   	;
 n767            	27.8528     	0.090220    	P-Residential   	;
 n768            	26.9832     	0.232670    	P-Residential   	;
 n769            	26.1136     	0.296350    	P-Residential   	;PRESSURE SENSOR
 n770            	25.2439     	0.024120    	P-Residential   	;
 n771            	21.9296     	0.000000    	P-Residential   	;
 n772            	21.9622     	0.153790    	P-Residential   	;
 n773            	21.9948     	0.102240    	P-Residential   	;
 n774            	23.6500     	0.000000    	P-Residential   	;
 n775            	22.4765     	0.008280    	P-Residential   	;
 n776            	28.7750     	0.610880    	P-Residential   	;
 n777            	25.5000     	0.085030    	P-Residential   	;
 n778            	27.9200     	0.000000    	P-Residential   	;
 n779            	27.6400     	0.143530    	P-Residential   	;
 n780            	26.4000     	0.100840    	P-Residential   	;
 n781            	24.6000     	0.034200    	P-Residential   	;
 n782            	25.0800     	0.101630    	P-Residential   	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R1              	100.0000    	                	;
 R2              	100.0000    	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow
 T1              	98.6800     	3.5000      	0.0000      	4.0000      	16.0000     	0.0000      	                	;LEVEL SENSOR

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 p1              	n62             	n61             	26.9292     	200.0000    	140.0000    	0.0000      	Open  	;
 p2              	n66             	n64             	14.3481     	150.0000    	120.0000    	0.0000      	Open  	;
 p3              	n86             	n90             	50.1267     	200.0000    	140.0000    	0.0000      	Open  	;
 p4              	n71             	n70             	29.2259     	100.0000    	120.0000    	0.0000      	Open  	;
 p5              	n3              	n2              	23.7879     	100.0000    	140.0000    	0.0000      	Open  	;
 p6              	n12             	n14             	31.2114     	100.0000    	140.0000    	0.0000      	Open  	;
 p7              	n6              	n9              	43.3995     	100.0000    	140.0000    	0.0000      	Open  	;
 p8              	n22             	n30             	53.0045     	100.0000    	140.0000    	0.0000      	Open  	;
 p9              	n67             	n66             	53.1261     	150.0000    	120.0000    	0.0000      	Open  	;
 p10             	n46             	n48             	62.6501     	100.0000    	140.0000    	0.0000      	Open  	;
 p11             	n7              	n10             	68.3713     	100.0000    	140.0000    	0.0000      	Open  	;
 p12             	n9              	n4              	70.3494     	100.0000    	140.0000    	0.0000      	Open  	;
 p13             	n31             	n27             	49.4422     	100.0000    	140.0000    	0.0000      	Open  	;
 p14             	n14             	n16             	34.2032     	100.0000    	140.0000    	0.0000      	Open  	;
 p15             	n15             	n16             	72.2253     	100.0000    	140.0000    	0.0000      	Open  	;
 p16             	n16             	n18             	50.1237     	100.0000    	140.0000    	0.0000      	Open  	;
 p17             	n18             	n20             	54.2489     	100.0000    	140.0000    	0.0000      	Open  	;
 p18             	n18             	n24             	65.1910     	100.0000    	140.0000    	0.0000      	Open  	;
 p19             	n21             	n25             	56.4633     	100.0000    	140.0000    	0.0000      	Open  	;
 p20             	n26             	n28             	29.6436     	100.0000    	140.0000    	0.0000      	Open  	;
 p21             	n27             	n34             	47.7731     	100.0000    	140.0000    	0.0000      	Open  	;
 p22             	n28             	n33             	43.8692     	100.0000    	140.0000    	0.0000      	Open  	;
 p23             	n29             	n32             	18.6286     	100.0000    	140.0000    	0.0000      	Open  	;
 p24             	n32             	n36             	50.1077     	100.0000    	140.0000    	0.0000      	Open  	;
 p25             	n33             	n35             	72.5123     	100.0000    	140.0000    	0.0000      	Open  	;
 p26             	n34             	n37             	60.0953     	100.0000    	140.0000    	0.0000      	Open  	;
 p27             	n35             	n38             	38.7224     	100.0000    	140.0000    	0.0000      	Open  	;
 p28             	n36             	n41             	42.5986     	100.0000    	140.0000    	0.0000      	Open  	;
 p29             	n37             	n45             	63.0851     	100.0000    	140.0000    	0.0000      	Open  	;
 p30             	n37             	n39             	49.6992     	100.0000    	140.0000    	0.0000      	Open  	;
 p31             	n40             	n42             	48.2914     	100.0000    	140.0000    	0.0000      	Open  	;
 p32             	n42             	n43             	41.6678     	100.0000    	140.0000    	0.0000      	Open  	;
 p33             	n43             	n45             	40.4763     	100.0000    	140.0000    	0.0000      	Open  	;
 p34             	n50             	n55             	59.8532     	100.0000    	140.0000    	0.0000      	Open  	;
 p35             	n51             	n53             	43.4704     	100.0000    	120.0000    	0.0000      	Open  	;
 p36             	n52             	n56             	54.7204     	150.0000    	120.0000    	0.0000      	Open  	;
 p37             	n54             	n57             	70.2049     	100.0000    	120.0000    	0.0000      	Open  	;
 p38             	n60             	n61             	9.2891      	100.0000    	140.0000    	0.0000      	Open  	;
 p39             	n61             	n65             	36.1551     	200.0000    	140.0000    	0.0000      	Open  	;
 p40             	n62             	n64             	38.8374     	150.0000    	120.0000    	0.0000      	Open  	;
 p41             	n63             	n65             	31.0239     	100.0000    	140.0000    	0.0000      	Open  	;
 p42             	n72             	n73             	21.0441     	100.0000    	120.0000    	0.0000      	Open  	;
 p43             	n73             	n74             	23.5016     	100.0000    	120.0000    	0.0000      	Open  	;
 p44             	n74             	n76             	67.8761     	100.0000    	120.0000    	0.0000      	Open  	;
 p45             	n76             	n78             	70.0781     	100.0000    	120.0000    	0.0000      	Open  	;
 p46             	n77             	n79             	25.3446     	100.0000    	120.0000    	0.0000      	Open  	;
 p47             	n78             	n80             	47.5553     	100.0000    	120.0000    	0.0000      	Open  	;
 p48             	n79             	n81             	53.1109     	100.0000    	120.0000    	0.0000      	Open  	;
 p49             	n85             	n86             	24.2068     	200.0000    	140.0000    	0.0000      	Open  	;
 p50             	n89             	n91             	50.8867     	100.0000    	120.0000    	0.0000      	Open  	;
 p51             	n91             	n92             	24.2356     	100.0000    	120.0000    	0.0000      	Open  	;
 p52             	n91             	n88             	47.5179     	100.0000    	120.0000    	0.0000      	Open  	;
 p53             	n238            	n235            	27.4204     	100.0000    	140.0000    	0.0000      	Open  	;
 p54             	n278            	n279            	12.2248     	100.0000    	140.0000    	0.0000      	Open  	;
 p55             	n267            	n269            	33.1081     	100.0000    	140.0000    	0.0000      	Open  	;
 p56             	n310            	n312            	12.2948     	100.0000    	140.0000    	0.0000      	Open  	;
 p57             	n218            	n219            	51.5234     	150.0000    	140.0000    	0.0000      	Open  	;
 p58             	n277            	n278            	16.8101     	100.0000    	140.0000    	0.0000      	Open  	;
 p59             	n268            	n273            	57.0476     	100.0000    	140.0000    	0.0000      	Open  	;
 p60             	n309            	n308            	19.5812     	100.0000    	140.0000    	0.0000      	Open  	;
 p61             	n280            	n286            	54.3635     	100.0000    	140.0000    	0.0000      	Open  	;
 p62             	n275            	n280            	37.5392     	100.0000    	140.0000    	0.0000      	Open  	;
 p63             	n280            	n283            	65.7292     	100.0000    	140.0000    	0.0000      	Open  	;
 p64             	n293            	n294            	6.6814      	100.0000    	140.0000    	0.0000      	Open  	;
 p65             	n287            	n291            	30.0446     	100.0000    	120.0000    	0.0000      	Open  	;
 p66             	n245            	n240            	42.5781     	100.0000    	140.0000    	0.0000      	Open  	;
 p67             	n250            	n249            	5.0170      	100.0000    	140.0000    	0.0000      	Open  	;
 p68             	n258            	n259            	10.1846     	100.0000    	140.0000    	0.0000      	Open  	;
 p69             	n314            	n316            	22.3779     	100.0000    	140.0000    	0.0000      	Open  	;
 p70             	n302            	n297            	47.7865     	100.0000    	140.0000    	0.0000      	Open  	;
 p71             	n328            	n327            	22.9926     	100.0000    	140.0000    	0.0000      	Open  	;
 p72             	n242            	n246            	43.0228     	150.0000    	120.0000    	0.0000      	Open  	;
 p73             	n236            	n242            	42.5596     	150.0000    	120.0000    	0.0000      	Open  	;
 p74             	n233            	n236            	57.4031     	150.0000    	120.0000    	0.0000      	Open  	;
 p75             	n231            	n233            	22.0221     	150.0000    	120.0000    	0.0000      	Open  	;
 p76             	n227            	n231            	38.0635     	150.0000    	120.0000    	0.0000      	Open  	;
 p77             	n302            	n301            	5.4292      	63.0000     	140.0000    	0.0000      	Open  	;
 p78             	n254            	n253            	9.2131      	63.0000     	120.0000    	0.0000      	Open  	;
 p79             	n222            	n221            	4.5125      	150.0000    	140.0000    	0.0000      	Open  	;
 p80             	n235            	n239            	55.3305     	100.0000    	140.0000    	0.0000      	Open  	;
 p81             	n126            	n121            	60.0801     	75.0000     	140.0000    	0.0000      	Open  	;
 p82             	n121            	n118            	15.9998     	100.0000    	140.0000    	0.0000      	Open  	;
 p83             	n177            	n175            	13.3385     	100.0000    	140.0000    	0.0000      	Open  	;
 p84             	n162            	n159            	22.9046     	100.0000    	140.0000    	0.0000      	Open  	;
 p85             	n193            	n190            	16.4364     	100.0000    	140.0000    	0.0000      	Open  	;
 p86             	n150            	n153            	23.6026     	63.0000     	120.0000    	0.0000      	Open  	;
 p87             	n156            	n157            	38.8514     	150.0000    	140.0000    	0.0000      	Open  	;
 p88             	n168            	n171            	22.9683     	150.0000    	140.0000    	0.0000      	Open  	;
 p89             	n141            	n133            	65.8594     	150.0000    	140.0000    	0.0000      	Open  	;
 p90             	n122            	n120            	18.0551     	150.0000    	140.0000    	0.0000      	Open  	;
 p91             	n145            	n146            	5.3428      	150.0000    	140.0000    	0.0000      	Open  	;
 p92             	n109            	n107            	7.0501      	160.0000    	140.0000    	0.0000      	Open  	;
 p93             	n189            	n188            	19.7515     	160.0000    	140.0000    	0.0000      	Open  	;
 p94             	n194            	n193            	19.3019     	100.0000    	140.0000    	0.0000      	Open  	;
 p95             	n94             	n97             	51.7831     	100.0000    	140.0000    	0.0000      	Open  	;
 p96             	n96             	n99             	63.2939     	100.0000    	140.0000    	0.0000      	Open  	;
 p97             	n99             	n102            	66.9802     	100.0000    	140.0000    	0.0000      	Open  	;
 p98             	n101            	n103            	22.7331     	100.0000    	140.0000    	0.0000      	Open  	;
 p99             	n102            	n106            	60.7132     	100.0000    	140.0000    	0.0000      	Open  	;
 p100            	n102            	n107            	39.3009     	100.0000    	140.0000    	0.0000      	Open  	;
 p101            	n103            	n107            	51.6094     	160.0000    	140.0000    	0.0000      	Open  	;
 p102            	n104            	n114            	69.3344     	100.0000    	140.0000    	0.0000      	Open  	;
 p103            	n104            	n108            	47.1926     	100.0000    	140.0000    	0.0000      	Open  	;
 p104            	n105            	n113            	52.1526     	150.0000    	140.0000    	0.0000      	Open  	;
 p105            	n110            	n115            	50.1743     	100.0000    	140.0000    	0.0000      	Open  	;
 p106            	n110            	n112            	20.2696     	100.0000    	140.0000    	0.0000      	Open  	;
 p107            	n113            	n120            	39.6039     	150.0000    	140.0000    	0.0000      	Open  	;
 p108            	n114            	n116            	17.9183     	100.0000    	140.0000    	0.0000      	Open  	;
 p109            	n114            	n119            	25.9671     	100.0000    	140.0000    	0.0000      	Open  	;
 p110            	n115            	n111            	69.0704     	200.0000    	140.0000    	0.0000      	Open  	;
 p111            	n116            	n125            	67.3462     	100.0000    	140.0000    	0.0000      	Open  	;
 p112            	n127            	n131            	42.3661     	63.0000     	140.0000    	0.0000      	Open  	;
 p113            	n134            	n137            	59.1164     	150.0000    	140.0000    	0.0000      	Open  	;
 p114            	n136            	n147            	73.5155     	100.0000    	140.0000    	0.0000      	Open  	;
 p115            	n138            	n143            	59.6311     	100.0000    	140.0000    	0.0000      	Open  	;
 p116            	n139            	n135            	35.1911     	100.0000    	140.0000    	0.0000      	Open  	;
 p117            	n140            	n144            	60.9268     	100.0000    	140.0000    	0.0000      	Open  	;
 p118            	n141            	n145            	65.2915     	150.0000    	140.0000    	0.0000      	Open  	;
 p119            	n144            	n155            	58.0354     	100.0000    	140.0000    	0.0000      	Open  	;
 p120            	n146            	n149            	46.7217     	150.0000    	140.0000    	0.0000      	Open  	;
 p121            	n147            	n148            	39.1766     	150.0000    	140.0000    	0.0000      	Open  	;
 p122            	n148            	n151            	37.0322     	150.0000    	140.0000    	0.0000      	Open  	;
 p123            	n155            	n159            	44.4612     	100.0000    	140.0000    	0.0000      	Open  	;
 p124            	n157            	n160            	50.3933     	150.0000    	140.0000    	0.0000      	Open  	;
 p125            	n160            	n164            	49.2863     	150.0000    	140.0000    	0.0000      	Open  	;
 p126            	n161            	n163            	35.6826     	100.0000    	140.0000    	0.0000      	Open  	;
 p127            	n162            	n169            	61.3236     	100.0000    	140.0000    	0.0000      	Open  	;
 p128            	n166            	n168            	15.6697     	150.0000    	140.0000    	0.0000      	Open  	;
 p129            	n167            	n170            	21.5927     	100.0000    	140.0000    	0.0000      	Open  	;
 p130            	n169            	n176            	74.8142     	100.0000    	140.0000    	0.0000      	Open  	;
 p131            	n170            	n174            	64.0853     	100.0000    	140.0000    	0.0000      	Open  	;
 p132            	n171            	n173            	39.1440     	150.0000    	140.0000    	0.0000      	Open  	;
 p133            	n172            	n175            	52.9645     	100.0000    	140.0000    	0.0000      	Open  	;
 p134            	n173            	n174            	27.4612     	150.0000    	140.0000    	0.0000      	Open  	;
 p135            	n177            	n179            	40.5201     	100.0000    	140.0000    	0.0000      	Open  	;
 p136            	n178            	n180            	34.5469     	100.0000    	140.0000    	0.0000      	Open  	;
 p137            	n183            	n185            	36.7448     	160.0000    	140.0000    	0.0000      	Open  	;
 p138            	n180            	n186            	59.3820     	100.0000    	140.0000    	0.0000      	Open  	;
 p139            	n180            	n181            	33.9307     	100.0000    	140.0000    	0.0000      	Open  	;
 p140            	n186            	n192            	47.4653     	100.0000    	140.0000    	0.0000      	Open  	;
 p141            	n189            	n195            	70.2576     	160.0000    	140.0000    	0.0000      	Open  	;
 p142            	n192            	n196            	55.1296     	100.0000    	140.0000    	0.0000      	Open  	;
 p143            	n197            	n199            	72.4956     	160.0000    	140.0000    	0.0000      	Open  	;
 p144            	n201            	n202            	28.0628     	100.0000    	140.0000    	0.0000      	Open  	;
 p145            	n205            	n206            	38.1162     	100.0000    	120.0000    	0.0000      	Open  	;
 p146            	n205            	n208            	54.0342     	100.0000    	120.0000    	0.0000      	Open  	;
 p147            	n217            	n215            	66.2774     	100.0000    	120.0000    	0.0000      	Open  	;
 p148            	n209            	n210            	47.8699     	100.0000    	120.0000    	0.0000      	Open  	;
 p149            	n209            	n211            	40.1662     	100.0000    	120.0000    	0.0000      	Open  	;
 p150            	n210            	n213            	63.0672     	100.0000    	120.0000    	0.0000      	Open  	;
 p151            	n212            	n216            	63.0563     	100.0000    	120.0000    	0.0000      	Open  	;
 p152            	n212            	n215            	74.4208     	100.0000    	120.0000    	0.0000      	Open  	;
 p153            	n221            	n223            	48.5425     	100.0000    	140.0000    	0.0000      	Open  	;
 p154            	n223            	n224            	60.4880     	100.0000    	140.0000    	0.0000      	Open  	;
 p155            	n226            	n227            	23.4907     	150.0000    	120.0000    	0.0000      	Open  	;
 p156            	n228            	n232            	60.6680     	100.0000    	140.0000    	0.0000      	Open  	;
 p157            	n231            	n234            	27.7914     	100.0000    	120.0000    	0.0000      	Open  	;
 p158            	n232            	n235            	61.2183     	100.0000    	140.0000    	0.0000      	Open  	;
 p159            	n233            	n237            	39.5957     	100.0000    	120.0000    	0.0000      	Open  	;
 p160            	n236            	n243            	38.8919     	100.0000    	120.0000    	0.0000      	Open  	;
 p161            	n239            	n241            	34.4356     	100.0000    	140.0000    	0.0000      	Open  	;
 p162            	n242            	n247            	43.5216     	100.0000    	120.0000    	0.0000      	Open  	;
 p163            	n244            	n251            	63.9285     	150.0000    	140.0000    	0.0000      	Open  	;
 p164            	n248            	n249            	51.2817     	100.0000    	140.0000    	0.0000      	Open  	;
 p165            	n250            	n257            	59.3324     	100.0000    	140.0000    	0.0000      	Open  	;
 p166            	n252            	n258            	56.5640     	100.0000    	140.0000    	0.0000      	Open  	;
 p167            	n260            	n256            	23.5371     	100.0000    	140.0000    	0.0000      	Open  	;
 p168            	n262            	n267            	49.0169     	100.0000    	140.0000    	0.0000      	Open  	;
 p169            	n269            	n273            	71.5203     	100.0000    	140.0000    	0.0000      	Open  	;
 p170            	n270            	n276            	67.6756     	100.0000    	140.0000    	0.0000      	Open  	;
 p171            	n271            	n274            	49.2362     	100.0000    	140.0000    	0.0000      	Open  	;
 p172            	n274            	n281            	55.4012     	100.0000    	140.0000    	0.0000      	Open  	;
 p173            	n281            	n282            	53.2009     	100.0000    	140.0000    	0.0000      	Open  	;
 p174            	n282            	n286            	46.4828     	100.0000    	140.0000    	0.0000      	Open  	;
 p175            	n283            	n289            	41.9889     	100.0000    	140.0000    	0.0000      	Open  	;
 p176            	n284            	n293            	58.7628     	100.0000    	140.0000    	0.0000      	Open  	;
 p177            	n284            	n290            	72.2297     	100.0000    	140.0000    	0.0000      	Open  	;
 p178            	n289            	n293            	53.0485     	100.0000    	140.0000    	0.0000      	Open  	;
 p179            	n291            	n292            	19.8689     	100.0000    	120.0000    	0.0000      	Open  	;
 p180            	n292            	n295            	34.2525     	100.0000    	120.0000    	0.0000      	Open  	;
 p181            	n292            	n296            	32.9042     	100.0000    	120.0000    	0.0000      	Open  	;
 p182            	n298            	n300            	37.7973     	200.0000    	140.0000    	0.0000      	Open  	;
 p183            	n299            	n305            	62.7307     	100.0000    	140.0000    	0.0000      	Open  	;
 p184            	n301            	n308            	68.0909     	100.0000    	140.0000    	0.0000      	Open  	;
 p185            	n305            	n306            	55.5132     	100.0000    	140.0000    	0.0000      	Open  	;
 p186            	n311            	n316            	61.1814     	100.0000    	120.0000    	0.0000      	Open  	;
 p187            	n312            	n313            	54.0415     	100.0000    	140.0000    	0.0000      	Open  	;
 p188            	n314            	n319            	61.1475     	100.0000    	140.0000    	0.0000      	Open  	;
 p189            	n316            	n320            	55.1111     	100.0000    	140.0000    	0.0000      	Open  	;
 p190            	n317            	n321            	40.8704     	100.0000    	140.0000    	0.0000      	Open  	;
 p191            	n322            	n323            	54.2310     	100.0000    	140.0000    	0.0000      	Open  	;
 p192            	n325            	n326            	39.7874     	100.0000    	140.0000    	0.0000      	Open  	;
 p193            	n326            	n327            	62.6495     	100.0000    	140.0000    	0.0000      	Open  	;
 p194            	n328            	n331            	54.3392     	100.0000    	140.0000    	0.0000      	Open  	;
 p195            	n246            	n217            	74.5207     	100.0000    	120.0000    	0.0000      	Open  	;
 p196            	n95             	n98             	55.8465     	100.0000    	140.0000    	0.0000      	Open  	;
 p197            	n122            	n124            	33.8464     	150.0000    	140.0000    	0.0000      	Open  	;
 p198            	n130            	n133            	69.1173     	150.0000    	140.0000    	0.0000      	Open  	;
 p199            	n137            	n142            	74.0429     	150.0000    	140.0000    	0.0000      	Open  	;
 p200            	n154            	n156            	37.7536     	150.0000    	140.0000    	0.0000      	Open  	;
 p201            	n163            	n167            	51.6878     	100.0000    	140.0000    	0.0000      	Open  	;
 p202            	n164            	n166            	64.5793     	150.0000    	140.0000    	0.0000      	Open  	;
 p203            	n174            	n178            	54.5290     	150.0000    	140.0000    	0.0000      	Open  	;
 p204            	n179            	n183            	32.4311     	100.0000    	140.0000    	0.0000      	Open  	;
 p205            	n181            	n182            	34.7762     	100.0000    	140.0000    	0.0000      	Open  	;
 p206            	n185            	n188            	39.0460     	160.0000    	140.0000    	0.0000      	Open  	;
 p207            	n208            	n209            	27.4545     	100.0000    	120.0000    	0.0000      	Open  	;
 p208            	n221            	n220            	69.3527     	150.0000    	140.0000    	0.0000      	Open  	;
 p209            	n241            	n244            	55.5300     	100.0000    	140.0000    	0.0000      	Open  	;
 p210            	n245            	n249            	56.5037     	100.0000    	140.0000    	0.0000      	Open  	;
 p211            	n251            	n255            	30.3174     	150.0000    	140.0000    	0.0000      	Open  	;
 p212            	n260            	n261            	52.1305     	100.0000    	140.0000    	0.0000      	Open  	;
 p213            	n263            	n267            	60.9402     	100.0000    	140.0000    	0.0000      	Open  	;
 p214            	n264            	n266            	25.0950     	150.0000    	140.0000    	0.0000      	Open  	;
 p215            	n273            	n277            	67.4312     	100.0000    	140.0000    	0.0000      	Open  	;
 p216            	n304            	n307            	42.8233     	100.0000    	120.0000    	0.0000      	Open  	;
 p217            	n306            	n308            	27.4846     	100.0000    	140.0000    	0.0000      	Open  	;
 p218            	n309            	n310            	41.4415     	100.0000    	140.0000    	0.0000      	Open  	;
 p219            	n315            	n317            	54.9136     	100.0000    	140.0000    	0.0000      	Open  	;
 p220            	n320            	n322            	69.6172     	100.0000    	140.0000    	0.0000      	Open  	;
 p221            	n323            	n324            	65.9838     	100.0000    	140.0000    	0.0000      	Open  	;
 p222            	n324            	n325            	47.8129     	100.0000    	140.0000    	0.0000      	Open  	;
 p223            	n103            	n105            	19.5107     	150.0000    	140.0000    	0.0000      	Open  	;
 p224            	n136            	n334            	35.8554     	100.0000    	140.0000    	0.0000      	Open  	;
 p225            	n334            	n333            	40.9309     	100.0000    	140.0000    	0.0000      	Open  	;
 p226            	n332            	n143            	37.6644     	100.0000    	140.0000    	0.0000      	Open  	;
 p227            	R1              	n303            	26.9092     	200.0000    	140.0000    	0.0000      	Open  	;FLOW SENSOR
 p228            	n130            	n128            	46.7558     	150.0000    	140.0000    	0.0000      	Open  	;
 p229            	n129            	n69             	59.6365     	100.0000    	120.0000    	0.0000      	Open  	;
 p230            	n67             	n70             	73.0176     	100.0000    	120.0000    	0.0000      	Open  	;
 p231            	n144            	n80             	46.5731     	100.0000    	140.0000    	0.0000      	Open  	;
 p232            	n184            	n191            	74.2980     	100.0000    	140.0000    	0.0000      	Open  	;
 p233            	n152            	n158            	52.2341     	100.0000    	140.0000    	0.0000      	Open  	;
 p234            	n124            	n128            	45.6381     	150.0000    	140.0000    	0.0000      	Open  	;
 p235            	R2              	n336            	36.1780     	200.0000    	140.0000    	0.0000      	Open  	;FLOW SENSOR
 p236            	n210            	n212            	65.9148     	100.0000    	120.0000    	0.0000      	Open  	;
 p237            	n341            	n198            	61.9464     	100.0000    	140.0000    	0.0000      	Open  	;
 p238            	n151            	n154            	42.6918     	150.0000    	140.0000    	0.0000      	Open  	;
 p239            	T1              	n343            	26.9887     	200.0000    	140.0000    	0.0000      	Open  	;
 p240            	n343            	n44             	23.9926     	200.0000    	140.0000    	0.0000      	Open  	;
 p241            	n5              	n8              	52.1570     	100.0000    	140.0000    	0.0000      	Open  	;
 p242            	n8              	n11             	62.8657     	100.0000    	140.0000    	0.0000      	Open  	;
 p243            	n11             	n13             	58.9374     	100.0000    	140.0000    	0.0000      	Open  	;
 p244            	n13             	n17             	72.0893     	100.0000    	140.0000    	0.0000      	Open  	;
 p245            	n17             	n21             	73.4228     	100.0000    	140.0000    	0.0000      	Open  	;
 p246            	n10             	n344            	66.1972     	100.0000    	140.0000    	0.0000      	Open  	;
 p247            	n344            	n15             	62.8912     	100.0000    	140.0000    	0.0000      	Open  	;
 p248            	n24             	n346            	56.5717     	100.0000    	140.0000    	0.0000      	Open  	;
 p249            	n345            	n29             	60.1765     	100.0000    	140.0000    	0.0000      	Open  	;
 p250            	n19             	n345            	63.0229     	100.0000    	140.0000    	0.0000      	Open  	;
 p251            	n23             	n31             	48.4540     	100.0000    	140.0000    	0.0000      	Open  	;
 p252            	n20             	n23             	61.1031     	100.0000    	140.0000    	0.0000      	Open  	;
 p253            	n1              	n347            	68.0970     	100.0000    	140.0000    	0.0000      	Open  	;
 p254            	n347            	n348            	45.4723     	100.0000    	140.0000    	0.0000      	Open  	;
 p255            	n348            	n349            	50.5431     	100.0000    	140.0000    	0.0000      	Open  	;
 p256            	n349            	n350            	50.0042     	100.0000    	140.0000    	0.0000      	Open  	;
 p257            	n350            	n351            	45.6975     	100.0000    	140.0000    	0.0000      	Open  	;
 p258            	n351            	n7              	54.9718     	100.0000    	140.0000    	0.0000      	Open  	;
 p259            	n2              	n352            	45.9778     	100.0000    	140.0000    	0.0000      	Open  	;
 p260            	n352            	n10             	45.9758     	100.0000    	140.0000    	0.0000      	Open  	;
 p261            	n3              	n353            	47.9576     	100.0000    	140.0000    	0.0000      	Open  	;
 p262            	n353            	n354            	46.1673     	100.0000    	140.0000    	0.0000      	Open  	;
 p263            	n354            	n344            	46.6814     	100.0000    	140.0000    	0.0000      	Open  	;
 p264            	n5              	n355            	58.9057     	100.0000    	140.0000    	0.0000      	Open  	;
 p265            	n355            	n356            	47.8409     	100.0000    	140.0000    	0.0000      	Open  	;
 p266            	n356            	n12             	42.6386     	100.0000    	140.0000    	0.0000      	Open  	;
 p267            	n6              	n357            	44.7387     	100.0000    	140.0000    	0.0000      	Open  	;
 p268            	n357            	n14             	74.2158     	100.0000    	140.0000    	0.0000      	Open  	;
 p269            	n7              	n358            	54.8852     	100.0000    	140.0000    	0.0000      	Open  	;
 p270            	n358            	n359            	54.8734     	100.0000    	140.0000    	0.0000      	Open  	;
 p271            	n359            	n22             	54.8852     	100.0000    	140.0000    	0.0000      	Open  	;
 p272            	n8              	n360            	54.4422     	100.0000    	140.0000    	0.0000      	Open  	;
 p273            	n360            	n361            	54.4379     	100.0000    	140.0000    	0.0000      	Open  	;
 p274            	n361            	n20             	54.4422     	100.0000    	140.0000    	0.0000      	Open  	;
 p275            	n10             	n362            	55.0520     	100.0000    	140.0000    	0.0000      	Open  	;
 p276            	n362            	n363            	42.0531     	100.0000    	140.0000    	0.0000      	Open  	;
 p277            	n363            	n19             	52.7753     	100.0000    	140.0000    	0.0000      	Open  	;
 p278            	n11             	n364            	49.2109     	100.0000    	140.0000    	0.0000      	Open  	;
 p279            	n364            	n365            	49.2020     	100.0000    	140.0000    	0.0000      	Open  	;
 p280            	n365            	n23             	49.2109     	100.0000    	140.0000    	0.0000      	Open  	;
 p281            	n13             	n366            	46.9238     	100.0000    	140.0000    	0.0000      	Open  	;
 p282            	n366            	n367            	46.9108     	100.0000    	140.0000    	0.0000      	Open  	;
 p283            	n367            	n26             	46.9238     	100.0000    	140.0000    	0.0000      	Open  	;
 p284            	n15             	n368            	40.9555     	100.0000    	140.0000    	0.0000      	Open  	;
 p285            	n368            	n345            	40.9555     	100.0000    	140.0000    	0.0000      	Open  	;
 p286            	n17             	n369            	41.7936     	100.0000    	140.0000    	0.0000      	Open  	;
 p287            	n369            	n370            	41.7842     	100.0000    	140.0000    	0.0000      	Open  	;
 p288            	n370            	n33             	41.7936     	100.0000    	140.0000    	0.0000      	Open  	;
 p289            	n19             	n371            	44.3754     	100.0000    	140.0000    	0.0000      	Open  	;
 p290            	n371            	n344            	44.3880     	100.0000    	140.0000    	0.0000      	Open  	;
 p291            	n20             	n372            	52.1064     	100.0000    	140.0000    	0.0000      	Open  	;
 p292            	n372            	n27             	31.2938     	100.0000    	140.0000    	0.0000      	Open  	;
 p293            	n21             	n373            	56.6909     	100.0000    	140.0000    	0.0000      	Open  	;
 p294            	n373            	n35             	56.6782     	100.0000    	140.0000    	0.0000      	Open  	;
 p295            	n22             	n374            	45.2612     	100.0000    	140.0000    	0.0000      	Open  	;
 p296            	n374            	n375            	45.2612     	100.0000    	140.0000    	0.0000      	Open  	;
 p297            	n375            	n376            	45.2708     	100.0000    	140.0000    	0.0000      	Open  	;
 p298            	n376            	n29             	45.2612     	100.0000    	140.0000    	0.0000      	Open  	;
 p299            	n23             	n377            	37.9110     	100.0000    	140.0000    	0.0000      	Open  	;
 p300            	n377            	n26             	37.9200     	100.0000    	140.0000    	0.0000      	Open  	;
 p301            	n24             	n378            	42.1213     	100.0000    	140.0000    	0.0000      	Open  	;
 p302            	n378            	n379            	42.1282     	100.0000    	140.0000    	0.0000      	Open  	;
 p303            	n379            	n345            	42.1213     	100.0000    	140.0000    	0.0000      	Open  	;
 p304            	n28             	n380            	51.8914     	100.0000    	140.0000    	0.0000      	Open  	;
 p305            	n380            	n42             	51.8798     	100.0000    	140.0000    	0.0000      	Open  	;
 p306            	n30             	n381            	49.2268     	100.0000    	140.0000    	0.0000      	Open  	;
 p307            	n381            	n382            	49.2364     	100.0000    	140.0000    	0.0000      	Open  	;
 p308            	n382            	n383            	49.2241     	100.0000    	140.0000    	0.0000      	Open  	;
 p309            	n383            	n36             	49.2364     	100.0000    	140.0000    	0.0000      	Open  	;
 p310            	n32             	n384            	54.2583     	100.0000    	140.0000    	0.0000      	Open  	;
 p311            	n384            	n346            	54.2656     	100.0000    	140.0000    	0.0000      	Open  	;
 p312            	n34             	n385            	37.8059     	100.0000    	140.0000    	0.0000      	Open  	;
 p313            	n385            	n346            	37.8079     	100.0000    	140.0000    	0.0000      	Open  	;
 p314            	n38             	n386            	58.7666     	100.0000    	140.0000    	0.0000      	Open  	;
 p315            	n386            	n40             	58.7569     	100.0000    	140.0000    	0.0000      	Open  	;
 p316            	n44             	n387            	48.3058     	200.0000    	140.0000    	0.0000      	Open  	;
 p317            	n387            	n388            	48.3053     	200.0000    	140.0000    	0.0000      	Open  	;
 p318            	n388            	n45             	48.3058     	200.0000    	140.0000    	0.0000      	Open  	;
 p319            	n44             	n389            	41.9903     	100.0000    	140.0000    	0.0000      	Open  	;
 p320            	n389            	n346            	41.9919     	100.0000    	140.0000    	0.0000      	Open  	;
 p321            	n47             	n390            	31.6244     	100.0000    	140.0000    	0.0000      	Open  	;
 p322            	n390            	n391            	59.9930     	100.0000    	140.0000    	0.0000      	Open  	;
 p323            	n391            	n392            	48.7937     	100.0000    	140.0000    	0.0000      	Open  	;
 p324            	n392            	n60             	46.2596     	100.0000    	140.0000    	0.0000      	Open  	;
 p325            	n47             	n393            	50.5907     	100.0000    	140.0000    	0.0000      	Open  	;
 p326            	n393            	n394            	50.5858     	100.0000    	140.0000    	0.0000      	Open  	;
 p327            	n394            	n395            	50.5907     	100.0000    	140.0000    	0.0000      	Open  	;
 p328            	n395            	n396            	50.5858     	100.0000    	140.0000    	0.0000      	Open  	;
 p329            	n396            	n397            	50.5820     	100.0000    	140.0000    	0.0000      	Open  	;
 p330            	n397            	n398            	50.5858     	100.0000    	140.0000    	0.0000      	Open  	;
 p331            	n398            	n399            	50.5907     	100.0000    	140.0000    	0.0000      	Open  	;
 p332            	n399            	n75             	50.5858     	100.0000    	140.0000    	0.0000      	Open  	;
 p333            	n48             	n400            	50.2578     	100.0000    	140.0000    	0.0000      	Open  	;
 p334            	n400            	n401            	50.2540     	100.0000    	140.0000    	0.0000      	Open  	;
 p335            	n401            	n59             	50.2578     	100.0000    	140.0000    	0.0000      	Open  	;
 p336            	n48             	n402            	44.3900     	100.0000    	140.0000    	0.0000      	Open  	;
 p337            	n402            	n403            	47.1041     	100.0000    	140.0000    	0.0000      	Open  	;
 p338            	n403            	n404            	55.5457     	100.0000    	140.0000    	0.0000      	Open  	;
 p339            	n404            	n50             	39.5692     	100.0000    	140.0000    	0.0000      	Open  	;
 p340            	n49             	n405            	45.5401     	100.0000    	120.0000    	0.0000      	Open  	;
 p341            	n405            	n57             	45.5271     	100.0000    	120.0000    	0.0000      	Open  	;
 p342            	n51             	n406            	40.1571     	100.0000    	120.0000    	0.0000      	Open  	;
 p343            	n406            	n58             	40.1436     	100.0000    	120.0000    	0.0000      	Open  	;
 p344            	n52             	n407            	53.4351     	100.0000    	120.0000    	0.0000      	Open  	;
 p345            	n407            	n58             	53.4290     	100.0000    	120.0000    	0.0000      	Open  	;
 p346            	n54             	n408            	53.3182     	200.0000    	140.0000    	0.0000      	Open  	;
 p347            	n408            	n62             	53.3059     	200.0000    	140.0000    	0.0000      	Open  	;
 p348            	n55             	n409            	54.3413     	100.0000    	140.0000    	0.0000      	Open  	;
 p349            	n409            	n59             	54.3413     	100.0000    	140.0000    	0.0000      	Open  	;
 p350            	n55             	n410            	56.1843     	100.0000    	140.0000    	0.0000      	Open  	;
 p351            	n410            	n411            	56.1924     	100.0000    	140.0000    	0.0000      	Open  	;
 p352            	n411            	n68             	56.1843     	100.0000    	140.0000    	0.0000      	Open  	;
 p353            	n56             	n412            	50.8629     	150.0000    	120.0000    	0.0000      	Open  	;
 p354            	n412            	n413            	50.8589     	150.0000    	120.0000    	0.0000      	Open  	;
 p355            	n413            	n67             	50.8629     	150.0000    	120.0000    	0.0000      	Open  	;
 p356            	n57             	n414            	56.7688     	100.0000    	120.0000    	0.0000      	Open  	;
 p357            	n414            	n66             	56.7688     	100.0000    	120.0000    	0.0000      	Open  	;
 p358            	n58             	n415            	56.9344     	100.0000    	120.0000    	0.0000      	Open  	;
 p359            	n415            	n117            	56.9365     	100.0000    	120.0000    	0.0000      	Open  	;
 p360            	n59             	n416            	45.8457     	100.0000    	140.0000    	0.0000      	Open  	;
 p361            	n416            	n417            	45.8420     	100.0000    	140.0000    	0.0000      	Open  	;
 p362            	n417            	n68             	45.8457     	100.0000    	140.0000    	0.0000      	Open  	;
 p363            	n62             	n418            	45.0275     	150.0000    	140.0000    	0.0000      	Open  	;
 p364            	n418            	n419            	45.0372     	150.0000    	140.0000    	0.0000      	Open  	;
 p365            	n419            	n72             	45.0275     	150.0000    	140.0000    	0.0000      	Open  	;
 p366            	n63             	n420            	50.3755     	100.0000    	140.0000    	0.0000      	Open  	;
 p367            	n420            	n421            	50.3705     	100.0000    	140.0000    	0.0000      	Open  	;
 p368            	n421            	n422            	50.3755     	100.0000    	140.0000    	0.0000      	Open  	;
 p369            	n422            	n423            	50.3668     	100.0000    	140.0000    	0.0000      	Open  	;
 p370            	n423            	n424            	50.3705     	100.0000    	140.0000    	0.0000      	Open  	;
 p371            	n424            	n82             	50.3755     	100.0000    	140.0000    	0.0000      	Open  	;
 p372            	n64             	n425            	44.8347     	100.0000    	120.0000    	0.0000      	Open  	;
 p373            	n425            	n426            	44.8216     	100.0000    	120.0000    	0.0000      	Open  	;
 p374            	n426            	n73             	44.8347     	100.0000    	120.0000    	0.0000      	Open  	;
 p375            	n65             	n427            	48.2043     	200.0000    	140.0000    	0.0000      	Open  	;
 p376            	n427            	n428            	48.0736     	200.0000    	140.0000    	0.0000      	Open  	;
 p377            	n428            	n429            	51.7523     	200.0000    	140.0000    	0.0000      	Open  	;
 p378            	n429            	n430            	47.3797     	200.0000    	140.0000    	0.0000      	Open  	;
 p379            	n430            	n431            	47.2886     	200.0000    	140.0000    	0.0000      	Open  	;
 p380            	n431            	n432            	48.3442     	200.0000    	140.0000    	0.0000      	Open  	;
 p381            	n432            	n433            	47.6579     	200.0000    	140.0000    	0.0000      	Open  	;
 p382            	n433            	n85             	47.8974     	200.0000    	140.0000    	0.0000      	Open  	;
 p383            	n68             	n434            	44.2086     	100.0000    	140.0000    	0.0000      	Open  	;
 p384            	n434            	n75             	44.2101     	100.0000    	140.0000    	0.0000      	Open  	;
 p385            	n69             	n435            	62.9855     	100.0000    	120.0000    	0.0000      	Open  	;
 p386            	n435            	n70             	45.7475     	100.0000    	120.0000    	0.0000      	Open  	;
 p387            	n72             	n436            	51.6169     	150.0000    	140.0000    	0.0000      	Open  	;
 p388            	n436            	n77             	51.6072     	150.0000    	140.0000    	0.0000      	Open  	;
 p389            	n74             	n437            	44.9696     	100.0000    	120.0000    	0.0000      	Open  	;
 p390            	n437            	n79             	44.9696     	100.0000    	120.0000    	0.0000      	Open  	;
 p391            	n75             	n438            	54.0942     	100.0000    	140.0000    	0.0000      	Open  	;
 p392            	n438            	n82             	54.0843     	100.0000    	140.0000    	0.0000      	Open  	;
 p393            	n76             	n439            	41.1824     	100.0000    	120.0000    	0.0000      	Open  	;
 p394            	n439            	n81             	41.1824     	100.0000    	120.0000    	0.0000      	Open  	;
 p395            	n77             	n440            	44.8541     	150.0000    	140.0000    	0.0000      	Open  	;
 p396            	n440            	n441            	44.8445     	150.0000    	140.0000    	0.0000      	Open  	;
 p397            	n441            	n442            	58.9926     	150.0000    	140.0000    	0.0000      	Open  	;
 p398            	n442            	n87             	33.7082     	150.0000    	140.0000    	0.0000      	Open  	;
 p399            	n78             	n443            	49.1870     	100.0000    	120.0000    	0.0000      	Open  	;
 p400            	n443            	n444            	43.6626     	100.0000    	120.0000    	0.0000      	Open  	;
 p401            	n444            	n84             	42.9463     	100.0000    	120.0000    	0.0000      	Open  	;
 p402            	n80             	n445            	44.2564     	100.0000    	140.0000    	0.0000      	Open  	;
 p403            	n445            	n84             	44.2494     	100.0000    	140.0000    	0.0000      	Open  	;
 p404            	n81             	n446            	54.4589     	100.0000    	120.0000    	0.0000      	Open  	;
 p405            	n446            	n447            	46.7165     	100.0000    	120.0000    	0.0000      	Open  	;
 p406            	n447            	n448            	49.8495     	100.0000    	120.0000    	0.0000      	Open  	;
 p407            	n448            	n89             	47.0062     	100.0000    	120.0000    	0.0000      	Open  	;
 p408            	n82             	n449            	50.2513     	100.0000    	140.0000    	0.0000      	Open  	;
 p409            	n449            	n85             	50.2513     	100.0000    	140.0000    	0.0000      	Open  	;
 p410            	n83             	n450            	49.2875     	100.0000    	140.0000    	0.0000      	Open  	;
 p411            	n450            	n451            	49.2875     	100.0000    	140.0000    	0.0000      	Open  	;
 p412            	n451            	n90             	49.2875     	100.0000    	140.0000    	0.0000      	Open  	;
 p413            	n84             	n452            	49.8375     	100.0000    	140.0000    	0.0000      	Open  	;
 p414            	n452            	n453            	48.5855     	100.0000    	140.0000    	0.0000      	Open  	;
 p415            	n453            	n89             	48.3530     	100.0000    	140.0000    	0.0000      	Open  	;
 p416            	n87             	n454            	49.4835     	150.0000    	140.0000    	0.0000      	Open  	;
 p417            	n454            	n455            	49.4898     	150.0000    	140.0000    	0.0000      	Open  	;
 p418            	n455            	n456            	49.4835     	150.0000    	140.0000    	0.0000      	Open  	;
 p419            	n456            	n457            	49.4898     	150.0000    	140.0000    	0.0000      	Open  	;
 p420            	n457            	n93             	49.4835     	150.0000    	140.0000    	0.0000      	Open  	;
 p421            	n89             	n458            	42.3914     	100.0000    	140.0000    	0.0000      	Open  	;
 p422            	n458            	n459            	47.8763     	100.0000    	140.0000    	0.0000      	Open  	;
 p423            	n459            	n460            	38.7107     	100.0000    	140.0000    	0.0000      	Open  	;
 p424            	n460            	n169            	55.5815     	100.0000    	140.0000    	0.0000      	Open  	;
 p425            	n90             	n461            	49.4300     	200.0000    	140.0000    	0.0000      	Open  	;
 p426            	n461            	n462            	49.4395     	200.0000    	140.0000    	0.0000      	Open  	;
 p427            	n462            	n340            	49.4300     	200.0000    	140.0000    	0.0000      	Open  	;
 p428            	n93             	n463            	46.1048     	100.0000    	140.0000    	0.0000      	Open  	;
 p429            	n463            	n464            	46.1134     	100.0000    	140.0000    	0.0000      	Open  	;
 p430            	n464            	n465            	46.1100     	100.0000    	140.0000    	0.0000      	Open  	;
 p431            	n465            	n184            	46.1134     	100.0000    	140.0000    	0.0000      	Open  	;
 p432            	n93             	n466            	44.2888     	150.0000    	140.0000    	0.0000      	Open  	;
 p433            	n466            	n467            	44.2811     	150.0000    	140.0000    	0.0000      	Open  	;
 p434            	n467            	n342            	44.2888     	150.0000    	140.0000    	0.0000      	Open  	;
 p435            	n94             	n468            	61.2158     	100.0000    	140.0000    	0.0000      	Open  	;
 p436            	n468            	n98             	61.2244     	100.0000    	140.0000    	0.0000      	Open  	;
 p437            	n94             	n469            	59.0415     	100.0000    	140.0000    	0.0000      	Open  	;
 p438            	n469            	n470            	48.9692     	100.0000    	140.0000    	0.0000      	Open  	;
 p439            	n470            	n471            	38.2847     	100.0000    	140.0000    	0.0000      	Open  	;
 p440            	n471            	n95             	46.2230     	100.0000    	140.0000    	0.0000      	Open  	;
 p441            	n95             	n472            	40.3008     	100.0000    	140.0000    	0.0000      	Open  	;
 p442            	n472            	n96             	40.3008     	100.0000    	140.0000    	0.0000      	Open  	;
 p443            	n96             	n473            	37.7905     	100.0000    	140.0000    	0.0000      	Open  	;
 p444            	n473            	n101            	37.7814     	100.0000    	140.0000    	0.0000      	Open  	;
 p445            	n97             	n474            	58.8701     	100.0000    	140.0000    	0.0000      	Open  	;
 p446            	n474            	n100            	58.8652     	100.0000    	140.0000    	0.0000      	Open  	;
 p447            	n97             	n475            	66.1955     	100.0000    	140.0000    	0.0000      	Open  	;
 p448            	n475            	n476            	46.3511     	100.0000    	140.0000    	0.0000      	Open  	;
 p449            	n476            	n110            	48.0382     	100.0000    	140.0000    	0.0000      	Open  	;
 p450            	n98             	n477            	42.1265     	100.0000    	140.0000    	0.0000      	Open  	;
 p451            	n477            	n101            	42.1206     	100.0000    	140.0000    	0.0000      	Open  	;
 p452            	n99             	n478            	45.3559     	100.0000    	140.0000    	0.0000      	Open  	;
 p453            	n478            	n479            	45.3559     	100.0000    	140.0000    	0.0000      	Open  	;
 p454            	n479            	n480            	45.3524     	100.0000    	140.0000    	0.0000      	Open  	;
 p455            	n480            	n481            	45.3559     	100.0000    	140.0000    	0.0000      	Open  	;
 p456            	n481            	n104            	45.3559     	100.0000    	140.0000    	0.0000      	Open  	;
 p457            	n100            	n482            	43.7858     	100.0000    	140.0000    	0.0000      	Open  	;
 p458            	n482            	n112            	43.7858     	100.0000    	140.0000    	0.0000      	Open  	;
 p459            	n100            	n483            	43.7708     	100.0000    	140.0000    	0.0000      	Open  	;
 p460            	n483            	n105            	43.7793     	100.0000    	140.0000    	0.0000      	Open  	;
 p461            	n106            	n484            	39.4389     	100.0000    	140.0000    	0.0000      	Open  	;
 p462            	n484            	n485            	48.8057     	100.0000    	140.0000    	0.0000      	Open  	;
 p463            	n485            	n116            	67.5757     	100.0000    	140.0000    	0.0000      	Open  	;
 p464            	n108            	n486            	47.1461     	100.0000    	140.0000    	0.0000      	Open  	;
 p465            	n486            	n118            	47.1471     	100.0000    	140.0000    	0.0000      	Open  	;
 p466            	n108            	n487            	41.8380     	100.0000    	140.0000    	0.0000      	Open  	;
 p467            	n487            	n119            	41.8380     	100.0000    	140.0000    	0.0000      	Open  	;
 p468            	n109            	n488            	51.9688     	150.0000    	140.0000    	0.0000      	Open  	;
 p469            	n488            	n489            	51.9688     	150.0000    	140.0000    	0.0000      	Open  	;
 p470            	n489            	n490            	51.9688     	150.0000    	140.0000    	0.0000      	Open  	;
 p471            	n490            	n125            	51.9688     	150.0000    	140.0000    	0.0000      	Open  	;
 p472            	n112            	n491            	41.6770     	100.0000    	140.0000    	0.0000      	Open  	;
 p473            	n491            	n120            	41.6713     	100.0000    	140.0000    	0.0000      	Open  	;
 p474            	n113            	n492            	49.4350     	100.0000    	140.0000    	0.0000      	Open  	;
 p475            	n492            	n493            	49.4306     	100.0000    	140.0000    	0.0000      	Open  	;
 p476            	n493            	n123            	49.4350     	100.0000    	140.0000    	0.0000      	Open  	;
 p477            	n115            	n494            	46.8209     	200.0000    	140.0000    	0.0000      	Open  	;
 p478            	n494            	n124            	46.8291     	200.0000    	140.0000    	0.0000      	Open  	;
 p479            	n115            	n495            	44.8971     	100.0000    	140.0000    	0.0000      	Open  	;
 p480            	n495            	n128            	44.8925     	100.0000    	140.0000    	0.0000      	Open  	;
 p481            	n117            	n496            	56.0035     	100.0000    	140.0000    	0.0000      	Open  	;
 p482            	n496            	n497            	56.0175     	100.0000    	140.0000    	0.0000      	Open  	;
 p483            	n497            	n130            	56.0035     	100.0000    	140.0000    	0.0000      	Open  	;
 p484            	n117            	n498            	61.2154     	100.0000    	140.0000    	0.0000      	Open  	;
 p485            	n498            	n129            	61.2092     	100.0000    	140.0000    	0.0000      	Open  	;
 p486            	n119            	n499            	46.1820     	100.0000    	140.0000    	0.0000      	Open  	;
 p487            	n499            	n127            	46.1819     	100.0000    	140.0000    	0.0000      	Open  	;
 p488            	n120            	n500            	50.5681     	100.0000    	140.0000    	0.0000      	Open  	;
 p489            	n500            	n501            	45.7380     	100.0000    	140.0000    	0.0000      	Open  	;
 p490            	n501            	n502            	46.5460     	100.0000    	140.0000    	0.0000      	Open  	;
 p491            	n502            	n136            	47.9078     	100.0000    	140.0000    	0.0000      	Open  	;
 p492            	n121            	n503            	41.1083     	100.0000    	140.0000    	0.0000      	Open  	;
 p493            	n503            	n127            	41.0942     	100.0000    	140.0000    	0.0000      	Open  	;
 p494            	n122            	n504            	57.6550     	100.0000    	140.0000    	0.0000      	Open  	;
 p495            	n504            	n505            	57.6639     	100.0000    	140.0000    	0.0000      	Open  	;
 p496            	n505            	n334            	57.6550     	100.0000    	140.0000    	0.0000      	Open  	;
 p497            	n123            	n506            	44.4234     	100.0000    	140.0000    	0.0000      	Open  	;
 p498            	n506            	n132            	63.4395     	100.0000    	140.0000    	0.0000      	Open  	;
 p499            	n123            	n507            	50.0966     	100.0000    	140.0000    	0.0000      	Open  	;
 p500            	n507            	n508            	50.0997     	100.0000    	140.0000    	0.0000      	Open  	;
 p501            	n508            	n509            	50.0966     	100.0000    	140.0000    	0.0000      	Open  	;
 p502            	n509            	n134            	50.0997     	100.0000    	140.0000    	0.0000      	Open  	;
 p503            	n124            	n510            	53.9955     	100.0000    	140.0000    	0.0000      	Open  	;
 p504            	n510            	n511            	54.0087     	100.0000    	140.0000    	0.0000      	Open  	;
 p505            	n511            	n333            	53.9955     	100.0000    	140.0000    	0.0000      	Open  	;
 p506            	n125            	n512            	46.7221     	150.0000    	140.0000    	0.0000      	Open  	;
 p507            	n512            	n513            	52.9434     	150.0000    	140.0000    	0.0000      	Open  	;
 p508            	n513            	n134            	51.5535     	150.0000    	140.0000    	0.0000      	Open  	;
 p509            	n126            	n514            	44.6710     	100.0000    	140.0000    	0.0000      	Open  	;
 p510            	n514            	n515            	44.6784     	100.0000    	140.0000    	0.0000      	Open  	;
 p511            	n515            	n516            	44.6710     	100.0000    	140.0000    	0.0000      	Open  	;
 p512            	n516            	n139            	44.6710     	100.0000    	140.0000    	0.0000      	Open  	;
 p513            	n128            	n517            	51.3582     	100.0000    	140.0000    	0.0000      	Open  	;
 p514            	n517            	n518            	51.3540     	100.0000    	140.0000    	0.0000      	Open  	;
 p515            	n518            	n332            	51.3582     	100.0000    	140.0000    	0.0000      	Open  	;
 p516            	n129            	n519            	54.3225     	100.0000    	140.0000    	0.0000      	Open  	;
 p517            	n519            	n140            	54.3143     	100.0000    	140.0000    	0.0000      	Open  	;
 p518            	n129            	n520            	49.2445     	100.0000    	140.0000    	0.0000      	Open  	;
 p519            	n520            	n521            	49.2586     	100.0000    	140.0000    	0.0000      	Open  	;
 p520            	n521            	n141            	49.2445     	100.0000    	140.0000    	0.0000      	Open  	;
 p521            	n130            	n522            	44.3503     	100.0000    	140.0000    	0.0000      	Open  	;
 p522            	n522            	n138            	44.3554     	100.0000    	140.0000    	0.0000      	Open  	;
 p523            	n132            	n523            	44.1281     	100.0000    	140.0000    	0.0000      	Open  	;
 p524            	n523            	n137            	44.1281     	100.0000    	140.0000    	0.0000      	Open  	;
 p525            	n132            	n524            	53.5583     	100.0000    	140.0000    	0.0000      	Open  	;
 p526            	n524            	n136            	53.5538     	100.0000    	140.0000    	0.0000      	Open  	;
 p527            	n138            	n525            	55.6634     	100.0000    	140.0000    	0.0000      	Open  	;
 p528            	n525            	n145            	55.6496     	100.0000    	140.0000    	0.0000      	Open  	;
 p529            	n139            	n526            	51.9983     	100.0000    	140.0000    	0.0000      	Open  	;
 p530            	n526            	n527            	51.9994     	100.0000    	140.0000    	0.0000      	Open  	;
 p531            	n527            	n152            	51.9983     	100.0000    	140.0000    	0.0000      	Open  	;
 p532            	n140            	n528            	47.4437     	100.0000    	120.0000    	0.0000      	Open  	;
 p533            	n528            	n529            	47.4412     	100.0000    	120.0000    	0.0000      	Open  	;
 p534            	n529            	n150            	47.4437     	100.0000    	120.0000    	0.0000      	Open  	;
 p535            	n142            	n530            	52.2005     	100.0000    	140.0000    	0.0000      	Open  	;
 p536            	n530            	n152            	52.1933     	100.0000    	140.0000    	0.0000      	Open  	;
 p537            	n142            	n531            	39.4283     	150.0000    	140.0000    	0.0000      	Open  	;
 p538            	n531            	n147            	39.4283     	150.0000    	140.0000    	0.0000      	Open  	;
 p539            	n143            	n532            	42.5989     	100.0000    	140.0000    	0.0000      	Open  	;
 p540            	n532            	n149            	42.5948     	100.0000    	140.0000    	0.0000      	Open  	;
 p541            	n143            	n533            	38.7756     	100.0000    	140.0000    	0.0000      	Open  	;
 p542            	n533            	n156            	38.7795     	100.0000    	140.0000    	0.0000      	Open  	;
 p543            	n144            	n534            	52.7663     	100.0000    	140.0000    	0.0000      	Open  	;
 p544            	n534            	n535            	52.9968     	100.0000    	140.0000    	0.0000      	Open  	;
 p545            	n535            	n536            	50.5571     	100.0000    	140.0000    	0.0000      	Open  	;
 p546            	n536            	n161            	55.8986     	100.0000    	140.0000    	0.0000      	Open  	;
 p547            	n146            	n537            	57.5883     	100.0000    	120.0000    	0.0000      	Open  	;
 p548            	n537            	n150            	57.5883     	100.0000    	120.0000    	0.0000      	Open  	;
 p549            	n148            	n538            	41.1662     	100.0000    	140.0000    	0.0000      	Open  	;
 p550            	n538            	n334            	41.1662     	100.0000    	140.0000    	0.0000      	Open  	;
 p551            	n149            	n539            	44.5293     	150.0000    	140.0000    	0.0000      	Open  	;
 p552            	n539            	n157            	44.5315     	150.0000    	140.0000    	0.0000      	Open  	;
 p553            	n151            	n540            	40.8647     	100.0000    	140.0000    	0.0000      	Open  	;
 p554            	n540            	n333            	40.8606     	100.0000    	140.0000    	0.0000      	Open  	;
 p555            	n154            	n541            	39.9307     	100.0000    	140.0000    	0.0000      	Open  	;
 p556            	n541            	n332            	39.9399     	100.0000    	140.0000    	0.0000      	Open  	;
 p557            	n155            	n542            	53.1881     	100.0000    	140.0000    	0.0000      	Open  	;
 p558            	n542            	n543            	53.1746     	100.0000    	140.0000    	0.0000      	Open  	;
 p559            	n543            	n163            	53.1881     	100.0000    	140.0000    	0.0000      	Open  	;
 p560            	n157            	n544            	52.2754     	100.0000    	140.0000    	0.0000      	Open  	;
 p561            	n544            	n165            	52.2783     	100.0000    	140.0000    	0.0000      	Open  	;
 p562            	n158            	n545            	38.3720     	100.0000    	140.0000    	0.0000      	Open  	;
 p563            	n545            	n546            	36.8009     	100.0000    	140.0000    	0.0000      	Open  	;
 p564            	n546            	n547            	46.4672     	100.0000    	140.0000    	0.0000      	Open  	;
 p565            	n547            	n548            	56.0910     	100.0000    	140.0000    	0.0000      	Open  	;
 p566            	n548            	n165            	79.5058     	100.0000    	140.0000    	0.0000      	Open  	;
 p567            	n158            	n549            	55.5403     	100.0000    	140.0000    	0.0000      	Open  	;
 p568            	n549            	n550            	55.5409     	100.0000    	140.0000    	0.0000      	Open  	;
 p569            	n550            	n172            	55.5403     	100.0000    	140.0000    	0.0000      	Open  	;
 p570            	n159            	n551            	43.6496     	100.0000    	140.0000    	0.0000      	Open  	;
 p571            	n551            	n552            	43.6468     	100.0000    	140.0000    	0.0000      	Open  	;
 p572            	n552            	n167            	43.6496     	100.0000    	140.0000    	0.0000      	Open  	;
 p573            	n160            	n553            	55.0151     	100.0000    	140.0000    	0.0000      	Open  	;
 p574            	n553            	n554            	55.0151     	100.0000    	140.0000    	0.0000      	Open  	;
 p575            	n554            	n555            	55.0151     	100.0000    	140.0000    	0.0000      	Open  	;
 p576            	n555            	n177            	55.0151     	100.0000    	140.0000    	0.0000      	Open  	;
 p577            	n161            	n556            	38.8471     	100.0000    	140.0000    	0.0000      	Open  	;
 p578            	n556            	n168            	38.8453     	100.0000    	140.0000    	0.0000      	Open  	;
 p579            	n162            	n557            	60.9532     	100.0000    	140.0000    	0.0000      	Open  	;
 p580            	n557            	n170            	60.9616     	100.0000    	140.0000    	0.0000      	Open  	;
 p581            	n164            	n558            	46.0603     	100.0000    	140.0000    	0.0000      	Open  	;
 p582            	n558            	n559            	46.0541     	100.0000    	140.0000    	0.0000      	Open  	;
 p583            	n559            	n560            	46.0681     	100.0000    	140.0000    	0.0000      	Open  	;
 p584            	n560            	n561            	46.0541     	100.0000    	140.0000    	0.0000      	Open  	;
 p585            	n561            	n179            	46.0603     	100.0000    	140.0000    	0.0000      	Open  	;
 p586            	n165            	n562            	54.6393     	100.0000    	140.0000    	0.0000      	Open  	;
 p587            	n562            	n172            	54.6332     	100.0000    	140.0000    	0.0000      	Open  	;
 p588            	n166            	n563            	49.5382     	100.0000    	140.0000    	0.0000      	Open  	;
 p589            	n563            	n564            	49.5368     	100.0000    	140.0000    	0.0000      	Open  	;
 p590            	n564            	n565            	49.5382     	100.0000    	140.0000    	0.0000      	Open  	;
 p591            	n565            	n566            	49.5368     	100.0000    	140.0000    	0.0000      	Open  	;
 p592            	n566            	n185            	49.5382     	100.0000    	140.0000    	0.0000      	Open  	;
 p593            	n169            	n567            	48.5253     	100.0000    	140.0000    	0.0000      	Open  	;
 p594            	n567            	n568            	48.5197     	100.0000    	140.0000    	0.0000      	Open  	;
 p595            	n568            	n178            	48.5253     	100.0000    	140.0000    	0.0000      	Open  	;
 p596            	n171            	n569            	51.2225     	100.0000    	140.0000    	0.0000      	Open  	;
 p597            	n569            	n570            	51.2148     	100.0000    	140.0000    	0.0000      	Open  	;
 p598            	n570            	n571            	51.2289     	100.0000    	140.0000    	0.0000      	Open  	;
 p599            	n571            	n572            	51.2148     	100.0000    	140.0000    	0.0000      	Open  	;
 p600            	n572            	n188            	51.2225     	100.0000    	140.0000    	0.0000      	Open  	;
 p601            	n173            	n573            	53.3805     	100.0000    	140.0000    	0.0000      	Open  	;
 p602            	n573            	n574            	53.3666     	100.0000    	140.0000    	0.0000      	Open  	;
 p603            	n574            	n575            	53.3805     	100.0000    	140.0000    	0.0000      	Open  	;
 p604            	n575            	n576            	53.3666     	100.0000    	140.0000    	0.0000      	Open  	;
 p605            	n576            	n189            	53.3805     	100.0000    	140.0000    	0.0000      	Open  	;
 p606            	n176            	n577            	54.7828     	100.0000    	140.0000    	0.0000      	Open  	;
 p607            	n577            	n181            	48.7504     	100.0000    	140.0000    	0.0000      	Open  	;
 p608            	n176            	n578            	32.3629     	100.0000    	140.0000    	0.0000      	Open  	;
 p609            	n578            	n184            	32.3599     	100.0000    	140.0000    	0.0000      	Open  	;
 p610            	n182            	n579            	40.2040     	100.0000    	140.0000    	0.0000      	Open  	;
 p611            	n579            	n184            	40.1921     	100.0000    	140.0000    	0.0000      	Open  	;
 p612            	n186            	n580            	49.8610     	100.0000    	140.0000    	0.0000      	Open  	;
 p613            	n580            	n193            	49.8649     	100.0000    	140.0000    	0.0000      	Open  	;
 p614            	n187            	n581            	49.9509     	100.0000    	140.0000    	0.0000      	Open  	;
 p615            	n581            	n582            	49.9533     	100.0000    	140.0000    	0.0000      	Open  	;
 p616            	n582            	n195            	49.9509     	100.0000    	140.0000    	0.0000      	Open  	;
 p617            	n191            	n583            	46.4205     	100.0000    	140.0000    	0.0000      	Open  	;
 p618            	n583            	n584            	52.3405     	100.0000    	140.0000    	0.0000      	Open  	;
 p619            	n584            	n585            	45.9200     	100.0000    	140.0000    	0.0000      	Open  	;
 p620            	n585            	n198            	47.1995     	100.0000    	140.0000    	0.0000      	Open  	;
 p621            	n191            	n586            	42.4920     	100.0000    	140.0000    	0.0000      	Open  	;
 p622            	n586            	n587            	42.4920     	100.0000    	140.0000    	0.0000      	Open  	;
 p623            	n587            	n196            	42.4920     	100.0000    	140.0000    	0.0000      	Open  	;
 p624            	n192            	n588            	51.4257     	100.0000    	140.0000    	0.0000      	Open  	;
 p625            	n588            	n194            	53.0618     	100.0000    	140.0000    	0.0000      	Open  	;
 p626            	n194            	n589            	56.8085     	100.0000    	140.0000    	0.0000      	Open  	;
 p627            	n589            	n590            	56.8085     	100.0000    	140.0000    	0.0000      	Open  	;
 p628            	n590            	n197            	56.8085     	100.0000    	140.0000    	0.0000      	Open  	;
 p629            	n195            	n591            	45.0223     	160.0000    	140.0000    	0.0000      	Open  	;
 p630            	n591            	n197            	45.0146     	160.0000    	140.0000    	0.0000      	Open  	;
 p631            	n196            	n592            	50.1963     	100.0000    	140.0000    	0.0000      	Open  	;
 p632            	n592            	n593            	50.1828     	100.0000    	140.0000    	0.0000      	Open  	;
 p633            	n593            	n594            	50.1963     	100.0000    	140.0000    	0.0000      	Open  	;
 p634            	n594            	n595            	50.1828     	100.0000    	140.0000    	0.0000      	Open  	;
 p635            	n595            	n199            	50.1963     	100.0000    	140.0000    	0.0000      	Open  	;
 p636            	n196            	n596            	51.8426     	100.0000    	140.0000    	0.0000      	Open  	;
 p637            	n596            	n597            	51.8561     	100.0000    	140.0000    	0.0000      	Open  	;
 p638            	n597            	n598            	51.8426     	100.0000    	140.0000    	0.0000      	Open  	;
 p639            	n598            	n200            	51.8426     	100.0000    	140.0000    	0.0000      	Open  	;
 p640            	n198            	n599            	51.0410     	100.0000    	140.0000    	0.0000      	Open  	;
 p641            	n599            	n600            	44.9201     	100.0000    	140.0000    	0.0000      	Open  	;
 p642            	n600            	n601            	48.6103     	100.0000    	140.0000    	0.0000      	Open  	;
 p643            	n601            	n203            	47.8073     	100.0000    	140.0000    	0.0000      	Open  	;
 p644            	n198            	n602            	43.1012     	100.0000    	140.0000    	0.0000      	Open  	;
 p645            	n602            	n603            	43.0927     	100.0000    	140.0000    	0.0000      	Open  	;
 p646            	n603            	n200            	43.1012     	100.0000    	140.0000    	0.0000      	Open  	;
 p647            	n199            	n604            	44.7849     	160.0000    	140.0000    	0.0000      	Open  	;
 p648            	n604            	n605            	44.7930     	160.0000    	140.0000    	0.0000      	Open  	;
 p649            	n605            	n606            	44.7849     	160.0000    	140.0000    	0.0000      	Open  	;
 p650            	n606            	n607            	44.7930     	160.0000    	140.0000    	0.0000      	Open  	;
 p651            	n607            	n204            	44.7849     	160.0000    	140.0000    	0.0000      	Open  	;
 p652            	n199            	n608            	42.2564     	100.0000    	140.0000    	0.0000      	Open  	;
 p653            	n608            	n609            	56.3877     	100.0000    	140.0000    	0.0000      	Open  	;
 p654            	n609            	n610            	55.6009     	100.0000    	140.0000    	0.0000      	Open  	;
 p655            	n610            	n611            	48.5700     	100.0000    	140.0000    	0.0000      	Open  	;
 p656            	n611            	n612            	49.0932     	100.0000    	140.0000    	0.0000      	Open  	;
 p657            	n612            	n613            	45.8613     	100.0000    	140.0000    	0.0000      	Open  	;
 p658            	n613            	n200            	46.1546     	100.0000    	140.0000    	0.0000      	Open  	;
 p659            	n200            	n614            	53.6192     	100.0000    	140.0000    	0.0000      	Open  	;
 p660            	n614            	n201            	53.6134     	100.0000    	140.0000    	0.0000      	Open  	;
 p661            	n200            	n615            	51.9074     	100.0000    	140.0000    	0.0000      	Open  	;
 p662            	n615            	n616            	59.8917     	100.0000    	140.0000    	0.0000      	Open  	;
 p663            	n616            	n617            	47.9481     	100.0000    	140.0000    	0.0000      	Open  	;
 p664            	n617            	n204            	59.1206     	100.0000    	140.0000    	0.0000      	Open  	;
 p665            	n201            	n618            	40.5355     	100.0000    	140.0000    	0.0000      	Open  	;
 p666            	n618            	n203            	40.5355     	100.0000    	140.0000    	0.0000      	Open  	;
 p667            	n202            	n619            	46.3000     	100.0000    	140.0000    	0.0000      	Open  	;
 p668            	n619            	n620            	46.3000     	100.0000    	140.0000    	0.0000      	Open  	;
 p669            	n620            	n621            	46.3086     	100.0000    	140.0000    	0.0000      	Open  	;
 p670            	n621            	n214            	46.3000     	100.0000    	140.0000    	0.0000      	Open  	;
 p671            	n204            	n622            	51.4048     	160.0000    	140.0000    	0.0000      	Open  	;
 p672            	n622            	n214            	51.3970     	160.0000    	140.0000    	0.0000      	Open  	;
 p673            	n206            	n623            	44.2209     	100.0000    	120.0000    	0.0000      	Open  	;
 p674            	n623            	n226            	44.2109     	100.0000    	120.0000    	0.0000      	Open  	;
 p675            	n207            	n624            	38.9176     	100.0000    	120.0000    	0.0000      	Open  	;
 p676            	n624            	n210            	38.9119     	100.0000    	120.0000    	0.0000      	Open  	;
 p677            	n208            	n625            	42.9908     	100.0000    	120.0000    	0.0000      	Open  	;
 p678            	n625            	n337            	42.9908     	100.0000    	120.0000    	0.0000      	Open  	;
 p679            	n211            	n626            	34.6872     	100.0000    	120.0000    	0.0000      	Open  	;
 p680            	n626            	n233            	50.5970     	100.0000    	120.0000    	0.0000      	Open  	;
 p681            	n218            	n627            	42.8756     	200.0000    	140.0000    	0.0000      	Open  	;
 p682            	n627            	n220            	42.8756     	200.0000    	140.0000    	0.0000      	Open  	;
 p683            	n218            	n628            	55.0033     	200.0000    	140.0000    	0.0000      	Open  	;
 p684            	n628            	n629            	55.0033     	200.0000    	140.0000    	0.0000      	Open  	;
 p685            	n629            	n335            	55.0033     	200.0000    	140.0000    	0.0000      	Open  	;
 p686            	n219            	n630            	41.3852     	100.0000    	140.0000    	0.0000      	Open  	;
 p687            	n630            	n222            	41.3852     	100.0000    	140.0000    	0.0000      	Open  	;
 p688            	n219            	n631            	39.2619     	150.0000    	140.0000    	0.0000      	Open  	;
 p689            	n631            	n338            	39.2615     	150.0000    	140.0000    	0.0000      	Open  	;
 p690            	n220            	n632            	49.8701     	200.0000    	140.0000    	0.0000      	Open  	;
 p691            	n632            	n633            	49.8781     	200.0000    	140.0000    	0.0000      	Open  	;
 p692            	n633            	n634            	49.8701     	200.0000    	140.0000    	0.0000      	Open  	;
 p693            	n634            	n635            	49.8701     	200.0000    	140.0000    	0.0000      	Open  	;
 p694            	n635            	n636            	49.8781     	200.0000    	140.0000    	0.0000      	Open  	;
 p695            	n636            	n230            	49.8701     	200.0000    	140.0000    	0.0000      	Open  	;
 p696            	n222            	n637            	39.0210     	150.0000    	140.0000    	0.0000      	Open  	;
 p697            	n637            	n638            	46.2162     	150.0000    	140.0000    	0.0000      	Open  	;
 p698            	n638            	n639            	45.0813     	150.0000    	140.0000    	0.0000      	Open  	;
 p699            	n639            	n640            	55.5188     	150.0000    	140.0000    	0.0000      	Open  	;
 p700            	n640            	n641            	52.7013     	150.0000    	140.0000    	0.0000      	Open  	;
 p701            	n641            	n229            	38.6951     	150.0000    	140.0000    	0.0000      	Open  	;
 p702            	n223            	n642            	52.7766     	100.0000    	140.0000    	0.0000      	Open  	;
 p703            	n642            	n643            	52.7766     	100.0000    	140.0000    	0.0000      	Open  	;
 p704            	n643            	n644            	52.7677     	100.0000    	140.0000    	0.0000      	Open  	;
 p705            	n644            	n232            	52.7766     	100.0000    	140.0000    	0.0000      	Open  	;
 p706            	n223            	n645            	46.0095     	100.0000    	140.0000    	0.0000      	Open  	;
 p707            	n645            	n646            	49.2161     	100.0000    	140.0000    	0.0000      	Open  	;
 p708            	n646            	n647            	54.4410     	100.0000    	140.0000    	0.0000      	Open  	;
 p709            	n647            	n648            	51.5097     	100.0000    	140.0000    	0.0000      	Open  	;
 p710            	n648            	n228            	56.1044     	100.0000    	140.0000    	0.0000      	Open  	;
 p711            	n224            	n649            	51.6009     	100.0000    	140.0000    	0.0000      	Open  	;
 p712            	n649            	n650            	51.6098     	100.0000    	140.0000    	0.0000      	Open  	;
 p713            	n650            	n651            	51.5963     	100.0000    	140.0000    	0.0000      	Open  	;
 p714            	n651            	n235            	51.6009     	100.0000    	140.0000    	0.0000      	Open  	;
 p715            	n224            	n652            	42.1110     	100.0000    	140.0000    	0.0000      	Open  	;
 p716            	n652            	n225            	63.0104     	100.0000    	140.0000    	0.0000      	Open  	;
 p717            	n225            	n653            	46.3567     	100.0000    	140.0000    	0.0000      	Open  	;
 p718            	n653            	n654            	46.3567     	100.0000    	140.0000    	0.0000      	Open  	;
 p719            	n654            	n239            	46.3567     	100.0000    	140.0000    	0.0000      	Open  	;
 p720            	n225            	n655            	41.5854     	100.0000    	140.0000    	0.0000      	Open  	;
 p721            	n655            	n656            	42.1769     	100.0000    	140.0000    	0.0000      	Open  	;
 p722            	n656            	n657            	51.0216     	100.0000    	140.0000    	0.0000      	Open  	;
 p723            	n657            	n241            	44.6217     	100.0000    	140.0000    	0.0000      	Open  	;
 p724            	n228            	n658            	50.1102     	100.0000    	140.0000    	0.0000      	Open  	;
 p725            	n658            	n240            	50.1052     	100.0000    	140.0000    	0.0000      	Open  	;
 p726            	n230            	n659            	52.4974     	200.0000    	140.0000    	0.0000      	Open  	;
 p727            	n659            	n660            	52.4974     	200.0000    	140.0000    	0.0000      	Open  	;
 p728            	n660            	n248            	52.4974     	200.0000    	140.0000    	0.0000      	Open  	;
 p729            	n240            	n661            	56.5261     	100.0000    	140.0000    	0.0000      	Open  	;
 p730            	n661            	n662            	50.3384     	100.0000    	140.0000    	0.0000      	Open  	;
 p731            	n662            	n663            	62.2137     	100.0000    	140.0000    	0.0000      	Open  	;
 p732            	n663            	n252            	34.8226     	100.0000    	140.0000    	0.0000      	Open  	;
 p733            	n245            	n664            	50.6261     	100.0000    	140.0000    	0.0000      	Open  	;
 p734            	n664            	n665            	50.6292     	100.0000    	140.0000    	0.0000      	Open  	;
 p735            	n665            	n666            	50.6261     	100.0000    	140.0000    	0.0000      	Open  	;
 p736            	n666            	n258            	50.6292     	100.0000    	140.0000    	0.0000      	Open  	;
 p737            	n246            	n667            	35.7800     	100.0000    	120.0000    	0.0000      	Open  	;
 p738            	n667            	n254            	52.1012     	100.0000    	120.0000    	0.0000      	Open  	;
 p739            	n248            	n668            	49.1982     	200.0000    	140.0000    	0.0000      	Open  	;
 p740            	n668            	n669            	50.9743     	200.0000    	140.0000    	0.0000      	Open  	;
 p741            	n669            	n670            	46.6046     	200.0000    	140.0000    	0.0000      	Open  	;
 p742            	n670            	n671            	47.2139     	200.0000    	140.0000    	0.0000      	Open  	;
 p743            	n671            	n672            	51.2096     	200.0000    	140.0000    	0.0000      	Open  	;
 p744            	n672            	n271            	50.8017     	200.0000    	140.0000    	0.0000      	Open  	;
 p745            	n251            	n673            	44.4531     	100.0000    	140.0000    	0.0000      	Open  	;
 p746            	n673            	n674            	44.4439     	100.0000    	140.0000    	0.0000      	Open  	;
 p747            	n674            	n675            	44.4531     	100.0000    	140.0000    	0.0000      	Open  	;
 p748            	n675            	n260            	44.4531     	100.0000    	140.0000    	0.0000      	Open  	;
 p749            	n252            	n676            	38.6749     	100.0000    	140.0000    	0.0000      	Open  	;
 p750            	n676            	n255            	38.6812     	100.0000    	140.0000    	0.0000      	Open  	;
 p751            	n255            	n677            	51.8609     	150.0000    	140.0000    	0.0000      	Open  	;
 p752            	n677            	n264            	51.8511     	150.0000    	140.0000    	0.0000      	Open  	;
 p753            	n257            	n678            	57.3993     	100.0000    	140.0000    	0.0000      	Open  	;
 p754            	n678            	n265            	57.3942     	100.0000    	140.0000    	0.0000      	Open  	;
 p755            	n257            	n679            	50.8348     	100.0000    	140.0000    	0.0000      	Open  	;
 p756            	n679            	n680            	50.8295     	100.0000    	140.0000    	0.0000      	Open  	;
 p757            	n680            	n263            	50.8348     	100.0000    	140.0000    	0.0000      	Open  	;
 p758            	n261            	n681            	50.3026     	225.0000    	140.0000    	0.0000      	Open  	;
 p759            	n681            	n682            	50.2996     	225.0000    	140.0000    	0.0000      	Open  	;
 p760            	n682            	n272            	50.3026     	225.0000    	140.0000    	0.0000      	Open  	;
 p761            	n262            	n683            	56.7786     	100.0000    	140.0000    	0.0000      	Open  	;
 p762            	n683            	n264            	47.9173     	100.0000    	140.0000    	0.0000      	Open  	;
 p763            	n263            	n684            	49.6335     	100.0000    	140.0000    	0.0000      	Open  	;
 p764            	n684            	n685            	49.6246     	100.0000    	140.0000    	0.0000      	Open  	;
 p765            	n685            	n686            	49.6335     	100.0000    	140.0000    	0.0000      	Open  	;
 p766            	n686            	n283            	49.6246     	100.0000    	140.0000    	0.0000      	Open  	;
 p767            	n266            	n687            	43.5047     	100.0000    	140.0000    	0.0000      	Open  	;
 p768            	n687            	n270            	43.5047     	100.0000    	140.0000    	0.0000      	Open  	;
 p769            	n266            	n688            	53.9334     	150.0000    	140.0000    	0.0000      	Open  	;
 p770            	n688            	n278            	53.9334     	150.0000    	140.0000    	0.0000      	Open  	;
 p771            	n269            	n689            	49.1220     	100.0000    	140.0000    	0.0000      	Open  	;
 p772            	n689            	n690            	49.1175     	100.0000    	140.0000    	0.0000      	Open  	;
 p773            	n690            	n284            	49.1220     	100.0000    	140.0000    	0.0000      	Open  	;
 p774            	n270            	n691            	40.5177     	100.0000    	140.0000    	0.0000      	Open  	;
 p775            	n691            	n272            	40.5146     	100.0000    	140.0000    	0.0000      	Open  	;
 p776            	n271            	n692            	49.4191     	200.0000    	140.0000    	0.0000      	Open  	;
 p777            	n692            	n693            	49.4191     	200.0000    	140.0000    	0.0000      	Open  	;
 p778            	n693            	n694            	49.4264     	200.0000    	140.0000    	0.0000      	Open  	;
 p779            	n694            	n695            	49.4191     	200.0000    	140.0000    	0.0000      	Open  	;
 p780            	n695            	n696            	49.4191     	200.0000    	140.0000    	0.0000      	Open  	;
 p781            	n696            	n298            	49.4191     	200.0000    	140.0000    	0.0000      	Open  	;
 p782            	n272            	n697            	41.8580     	225.0000    	140.0000    	0.0000      	Open  	;
 p783            	n697            	n698            	41.8616     	225.0000    	140.0000    	0.0000      	Open  	;
 p784            	n698            	n285            	41.8580     	225.0000    	140.0000    	0.0000      	Open  	;
 p785            	n273            	n699            	47.9020     	100.0000    	140.0000    	0.0000      	Open  	;
 p786            	n699            	n700            	47.9154     	100.0000    	140.0000    	0.0000      	Open  	;
 p787            	n700            	n290            	47.9020     	100.0000    	140.0000    	0.0000      	Open  	;
 p788            	n274            	n701            	44.2335     	100.0000    	120.0000    	0.0000      	Open  	;
 p789            	n701            	n702            	44.2262     	100.0000    	120.0000    	0.0000      	Open  	;
 p790            	n702            	n287            	44.2335     	100.0000    	120.0000    	0.0000      	Open  	;
 p791            	n277            	n703            	45.0892     	100.0000    	140.0000    	0.0000      	Open  	;
 p792            	n703            	n704            	47.0074     	100.0000    	140.0000    	0.0000      	Open  	;
 p793            	n704            	n705            	46.1225     	100.0000    	140.0000    	0.0000      	Open  	;
 p794            	n705            	n290            	64.7194     	100.0000    	140.0000    	0.0000      	Open  	;
 p795            	n279            	n706            	37.7147     	100.0000    	140.0000    	0.0000      	Open  	;
 p796            	n706            	n288            	37.7034     	100.0000    	140.0000    	0.0000      	Open  	;
 p797            	n279            	n707            	51.8136     	100.0000    	140.0000    	0.0000      	Open  	;
 p798            	n707            	n285            	51.8166     	100.0000    	140.0000    	0.0000      	Open  	;
 p799            	n281            	n708            	60.2072     	100.0000    	120.0000    	0.0000      	Open  	;
 p800            	n708            	n295            	60.1985     	100.0000    	120.0000    	0.0000      	Open  	;
 p801            	n282            	n709            	52.8283     	100.0000    	120.0000    	0.0000      	Open  	;
 p802            	n709            	n710            	52.8283     	100.0000    	120.0000    	0.0000      	Open  	;
 p803            	n710            	n711            	52.8194     	100.0000    	120.0000    	0.0000      	Open  	;
 p804            	n711            	n712            	52.8283     	100.0000    	120.0000    	0.0000      	Open  	;
 p805            	n712            	n311            	52.8283     	100.0000    	120.0000    	0.0000      	Open  	;
 p806            	n285            	n713            	47.0206     	225.0000    	140.0000    	0.0000      	Open  	;
 p807            	n713            	n714            	47.0158     	225.0000    	140.0000    	0.0000      	Open  	;
 p808            	n714            	n715            	47.0206     	225.0000    	140.0000    	0.0000      	Open  	;
 p809            	n715            	n716            	47.0070     	225.0000    	140.0000    	0.0000      	Open  	;
 p810            	n716            	n717            	47.0206     	225.0000    	140.0000    	0.0000      	Open  	;
 p811            	n717            	n313            	47.0158     	225.0000    	140.0000    	0.0000      	Open  	;
 p812            	n286            	n718            	48.1788     	100.0000    	120.0000    	0.0000      	Open  	;
 p813            	n718            	n719            	48.1834     	100.0000    	120.0000    	0.0000      	Open  	;
 p814            	n719            	n720            	48.1788     	100.0000    	120.0000    	0.0000      	Open  	;
 p815            	n720            	n721            	48.1923     	100.0000    	120.0000    	0.0000      	Open  	;
 p816            	n721            	n722            	48.1788     	100.0000    	120.0000    	0.0000      	Open  	;
 p817            	n722            	n723            	48.1834     	100.0000    	120.0000    	0.0000      	Open  	;
 p818            	n723            	n320            	48.1788     	100.0000    	120.0000    	0.0000      	Open  	;
 p819            	n287            	n724            	51.7117     	100.0000    	120.0000    	0.0000      	Open  	;
 p820            	n724            	n725            	59.5779     	100.0000    	120.0000    	0.0000      	Open  	;
 p821            	n725            	n304            	60.0602     	100.0000    	120.0000    	0.0000      	Open  	;
 p822            	n289            	n726            	50.8261     	100.0000    	140.0000    	0.0000      	Open  	;
 p823            	n726            	n727            	50.8306     	100.0000    	140.0000    	0.0000      	Open  	;
 p824            	n727            	n728            	50.8261     	100.0000    	140.0000    	0.0000      	Open  	;
 p825            	n728            	n729            	50.8216     	100.0000    	140.0000    	0.0000      	Open  	;
 p826            	n729            	n730            	50.8261     	100.0000    	140.0000    	0.0000      	Open  	;
 p827            	n730            	n731            	50.8306     	100.0000    	140.0000    	0.0000      	Open  	;
 p828            	n731            	n322            	50.8261     	100.0000    	140.0000    	0.0000      	Open  	;
 p829            	n294            	n732            	37.5481     	100.0000    	140.0000    	0.0000      	Open  	;
 p830            	n732            	n299            	37.5347     	100.0000    	140.0000    	0.0000      	Open  	;
 p831            	n294            	n733            	45.9337     	100.0000    	140.0000    	0.0000      	Open  	;
 p832            	n733            	n734            	58.5196     	100.0000    	140.0000    	0.0000      	Open  	;
 p833            	n734            	n301            	42.5654     	100.0000    	140.0000    	0.0000      	Open  	;
 p834            	n295            	n735            	47.2069     	100.0000    	120.0000    	0.0000      	Open  	;
 p835            	n735            	n736            	47.2048     	100.0000    	120.0000    	0.0000      	Open  	;
 p836            	n736            	n307            	47.2069     	100.0000    	120.0000    	0.0000      	Open  	;
 p837            	n296            	n737            	48.8810     	100.0000    	120.0000    	0.0000      	Open  	;
 p838            	n737            	n304            	48.8810     	100.0000    	120.0000    	0.0000      	Open  	;
 p839            	n298            	n738            	56.3034     	100.0000    	140.0000    	0.0000      	Open  	;
 p840            	n738            	n739            	53.1364     	100.0000    	140.0000    	0.0000      	Open  	;
 p841            	n739            	n740            	48.3641     	100.0000    	140.0000    	0.0000      	Open  	;
 p842            	n740            	n314            	57.5482     	100.0000    	140.0000    	0.0000      	Open  	;
 p843            	n299            	n741            	46.8904     	100.0000    	140.0000    	0.0000      	Open  	;
 p844            	n741            	n742            	46.8904     	100.0000    	140.0000    	0.0000      	Open  	;
 p845            	n742            	n743            	46.8948     	100.0000    	140.0000    	0.0000      	Open  	;
 p846            	n743            	n744            	46.8814     	100.0000    	140.0000    	0.0000      	Open  	;
 p847            	n744            	n745            	46.8904     	100.0000    	140.0000    	0.0000      	Open  	;
 p848            	n745            	n323            	46.8904     	100.0000    	140.0000    	0.0000      	Open  	;
 p849            	n300            	n746            	54.1184     	150.0000    	140.0000    	0.0000      	Open  	;
 p850            	n746            	n747            	45.9944     	150.0000    	140.0000    	0.0000      	Open  	;
 p851            	n747            	n748            	40.1418     	150.0000    	140.0000    	0.0000      	Open  	;
 p852            	n748            	n749            	43.4813     	150.0000    	140.0000    	0.0000      	Open  	;
 p853            	n749            	n319            	42.9632     	150.0000    	140.0000    	0.0000      	Open  	;
 p854            	n302            	n750            	45.6712     	100.0000    	140.0000    	0.0000      	Open  	;
 p855            	n750            	n310            	65.9337     	100.0000    	140.0000    	0.0000      	Open  	;
 p856            	n305            	n751            	48.3722     	100.0000    	140.0000    	0.0000      	Open  	;
 p857            	n751            	n752            	48.3722     	100.0000    	140.0000    	0.0000      	Open  	;
 p858            	n752            	n753            	48.3856     	100.0000    	140.0000    	0.0000      	Open  	;
 p859            	n753            	n754            	48.3722     	100.0000    	140.0000    	0.0000      	Open  	;
 p860            	n754            	n755            	48.3722     	100.0000    	140.0000    	0.0000      	Open  	;
 p861            	n755            	n324            	48.3722     	100.0000    	140.0000    	0.0000      	Open  	;
 p862            	n306            	n756            	45.1285     	100.0000    	140.0000    	0.0000      	Open  	;
 p863            	n756            	n757            	45.1285     	100.0000    	140.0000    	0.0000      	Open  	;
 p864            	n757            	n318            	45.1285     	100.0000    	140.0000    	0.0000      	Open  	;
 p865            	n307            	n758            	38.2356     	100.0000    	120.0000    	0.0000      	Open  	;
 p866            	n758            	n311            	38.2439     	100.0000    	120.0000    	0.0000      	Open  	;
 p867            	n309            	n759            	39.8072     	100.0000    	140.0000    	0.0000      	Open  	;
 p868            	n759            	n315            	39.7938     	100.0000    	140.0000    	0.0000      	Open  	;
 p869            	n312            	n760            	39.7973     	100.0000    	140.0000    	0.0000      	Open  	;
 p870            	n760            	n317            	39.7883     	100.0000    	140.0000    	0.0000      	Open  	;
 p871            	n313            	n761            	38.3261     	200.0000    	140.0000    	0.0000      	Open  	;
 p872            	n761            	n321            	38.3123     	200.0000    	140.0000    	0.0000      	Open  	;
 p873            	n315            	n762            	54.8114     	100.0000    	140.0000    	0.0000      	Open  	;
 p874            	n762            	n318            	42.7290     	100.0000    	140.0000    	0.0000      	Open  	;
 p875            	n318            	n763            	55.4572     	100.0000    	140.0000    	0.0000      	Open  	;
 p876            	n763            	n764            	39.2767     	100.0000    	140.0000    	0.0000      	Open  	;
 p877            	n764            	n325            	64.3591     	100.0000    	140.0000    	0.0000      	Open  	;
 p878            	n319            	n765            	50.9385     	150.0000    	140.0000    	0.0000      	Open  	;
 p879            	n765            	n766            	50.9440     	150.0000    	140.0000    	0.0000      	Open  	;
 p880            	n766            	n767            	50.9385     	150.0000    	140.0000    	0.0000      	Open  	;
 p881            	n767            	n768            	50.9523     	150.0000    	140.0000    	0.0000      	Open  	;
 p882            	n768            	n769            	50.9385     	150.0000    	140.0000    	0.0000      	Open  	;
 p883            	n769            	n770            	50.9440     	150.0000    	140.0000    	0.0000      	Open  	;
 p884            	n770            	n329            	50.9385     	150.0000    	140.0000    	0.0000      	Open  	;
 p885            	n321            	n771            	54.9745     	200.0000    	140.0000    	0.0000      	Open  	;
 p886            	n771            	n772            	54.9838     	200.0000    	140.0000    	0.0000      	Open  	;
 p887            	n772            	n773            	54.9709     	200.0000    	140.0000    	0.0000      	Open  	;
 p888            	n773            	n330            	54.9745     	200.0000    	140.0000    	0.0000      	Open  	;
 p889            	n329            	n774            	45.2004     	150.0000    	140.0000    	0.0000      	Open  	;
 p890            	n774            	n331            	45.2004     	150.0000    	140.0000    	0.0000      	Open  	;
 p891            	n330            	n775            	30.9899     	200.0000    	140.0000    	0.0000      	Open  	;
 p892            	n775            	n331            	48.2921     	200.0000    	140.0000    	0.0000      	Open  	;
 p893            	n335            	n776            	46.2032     	200.0000    	140.0000    	0.0000      	Open  	;
 p894            	n776            	n340            	46.2132     	200.0000    	140.0000    	0.0000      	Open  	;
 p895            	n338            	n777            	52.9065     	100.0000    	140.0000    	0.0000      	Open  	;
 p896            	n777            	n339            	52.9065     	100.0000    	140.0000    	0.0000      	Open  	;
 p897            	n338            	n778            	42.8355     	150.0000    	140.0000    	0.0000      	Open  	;
 p898            	n778            	n779            	42.8345     	150.0000    	140.0000    	0.0000      	Open  	;
 p899            	n779            	n342            	42.8355     	150.0000    	140.0000    	0.0000      	Open  	;
 p900            	n338            	n780            	37.3436     	100.0000    	140.0000    	0.0000      	Open  	;
 p901            	n780            	n781            	46.9972     	100.0000    	140.0000    	0.0000      	Open  	;
 p902            	n781            	n341            	49.5240     	100.0000    	140.0000    	0.0000      	Open  	;
 p903            	n341            	n782            	46.3969     	100.0000    	140.0000    	0.0000      	Open  	;
 p904            	n782            	n342            	46.3969     	100.0000    	140.0000    	0.0000      	Open  	;
 p905            	n46             	n47             	8.9282      	100.0000    	140.0000    	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PUMP_1          	n54             	T1              	HEAD 1	;FLOW SENSOR

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 PRV-1           	n303            	n300            	200.0000    	PRV 	40.0000     	0.0000      	;
 PRV-2           	n336            	n111            	200.0000    	PRV 	50.0000     	0.0000      	;
 PRV-3           	n229            	n226            	150.0000    	PRV 	35.0000     	0.0000      	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category
 n1              	0.000000    	P-Residential   	;                 
 n1              	0.000000    	P-Commercial    	;                 
 n1              	0.660240    	P-Industrial    	;  
 n2              	0.169920    	P-Residential   	;                 
 n2              	0.000000    	P-Commercial    	;                 
 n2              	0.000000    	P-Industrial    	;  
 n3              	0.190800    	P-Residential   	;                 
 n3              	0.000000    	P-Commercial    	;                 
 n3              	0.000000    	P-Industrial    	;  
 n4              	0.000000    	P-Residential   	;                 
 n4              	0.000000    	P-Commercial    	;                 
 n4              	1.501200    	P-Industrial    	;  
 n5              	0.232200    	P-Residential   	;                 
 n5              	0.000000    	P-Commercial    	;                 
 n5              	0.000000    	P-Industrial    	;  
 n6              	0.246600    	P-Residential   	;                 
 n6              	0.000000    	P-Commercial    	;                 
 n6              	0.000000    	P-Industrial    	;  
 n7              	0.378360    	P-Residential   	;                 
 n7              	0.000000    	P-Commercial    	;                 
 n7              	0.000000    	P-Industrial    	;  
 n8              	0.301320    	P-Residential   	;                 
 n8              	0.000000    	P-Commercial    	;                 
 n8              	0.000000    	P-Industrial    	;  
 n9              	0.404640    	P-Residential   	;                 
 n9              	0.000000    	P-Commercial    	;                 
 n9              	0.000000    	P-Industrial    	;  
 n10             	0.084240    	P-Residential   	;                 
 n10             	0.000000    	P-Commercial    	;                 
 n10             	0.000000    	P-Industrial    	;  
 n11             	0.544320    	P-Residential   	;                 
 n11             	0.000000    	P-Commercial    	;                 
 n11             	0.000000    	P-Industrial    	;  
 n12             	0.058320    	P-Residential   	;                 
 n12             	0.000000    	P-Commercial    	;                 
 n12             	0.000000    	P-Industrial    	;  
 n13             	0.235800    	P-Residential   	;                 
 n13             	0.000000    	P-Commercial    	;                 
 n13             	0.000000    	P-Industrial    	;  
 n14             	0.019440    	P-Residential   	;                 
 n14             	0.000000    	P-Commercial    	;                 
 n14             	0.000000    	P-Industrial    	;  
 n15             	0.191520    	P-Residential   	;                 
 n15             	0.000000    	P-Commercial    	;                 
 n15             	0.000000    	P-Industrial    	;  
 n16             	0.096480    	P-Residential   	;                 
 n16             	0.000000    	P-Commercial    	;                 
 n16             	0.000000    	P-Industrial    	;  
 n17             	0.448920    	P-Residential   	;                 
 n17             	0.000000    	P-Commercial    	;                 
 n17             	0.000000    	P-Industrial    	;  
 n18             	0.072360    	P-Residential   	;                 
 n18             	0.000000    	P-Commercial    	;                 
 n18             	0.000000    	P-Industrial    	;  
 n19             	0.129240    	P-Residential   	;                 
 n19             	0.000000    	P-Commercial    	;                 
 n19             	0.000000    	P-Industrial    	;  
 n20             	0.144360    	P-Residential   	;                 
 n20             	0.000000    	P-Commercial    	;                 
 n20             	0.000000    	P-Industrial    	;  
 n21             	0.060840    	P-Residential   	;                 
 n21             	0.000000    	P-Commercial    	;                 
 n21             	0.000000    	P-Industrial    	;  
 n22             	0.150840    	P-Residential   	;                 
 n22             	0.000000    	P-Commercial    	;                 
 n22             	0.000000    	P-Industrial    	;  
 n23             	0.028690    	P-Residential   	;                 
 n23             	0.105230    	P-Commercial    	;                 
 n23             	0.000000    	P-Industrial    	;  
 n24             	0.043920    	P-Residential   	;                 
 n24             	0.000000    	P-Commercial    	;                 
 n24             	0.000000    	P-Industrial    	;  
 n25             	0.000000    	P-Residential   	;                 
 n25             	0.000000    	P-Commercial    	;                 
 n25             	1.737360    	P-Industrial    	;  
 n26             	0.004680    	P-Residential   	;                 
 n26             	0.023760    	P-Commercial    	;                 
 n26             	0.000000    	P-Industrial    	;  
 n27             	0.130680    	P-Residential   	;                 
 n27             	0.000000    	P-Commercial    	;                 
 n27             	0.000000    	P-Industrial    	;  
 n28             	0.000000    	P-Residential   	;                 
 n28             	0.392760    	P-Commercial    	;                 
 n28             	0.000000    	P-Industrial    	;  
 n29             	0.048960    	P-Residential   	;                 
 n29             	0.000000    	P-Commercial    	;                 
 n29             	0.000000    	P-Industrial    	;  
 n30             	0.305640    	P-Residential   	;                 
 n30             	0.000000    	P-Commercial    	;                 
 n30             	0.000000    	P-Industrial    	;  
 n31             	0.116280    	P-Residential   	;                 
 n31             	0.000000    	P-Commercial    	;                 
 n31             	0.000000    	P-Industrial    	;  
 n32             	0.079920    	P-Residential   	;                 
 n32             	0.000000    	P-Commercial    	;                 
 n32             	0.000000    	P-Industrial    	;  
 n33             	0.002880    	P-Residential   	;                 
 n33             	0.119520    	P-Commercial    	;                 
 n33             	0.000000    	P-Industrial    	;  
 n34             	0.112320    	P-Residential   	;                 
 n34             	0.000000    	P-Commercial    	;                 
 n34             	0.000000    	P-Industrial    	;  
 n35             	0.000000    	P-Residential   	;                 
 n35             	0.053280    	P-Commercial    	;                 
 n35             	0.000000    	P-Industrial    	;  
 n36             	0.266400    	P-Residential   	;                 
 n36             	0.000000    	P-Commercial    	;                 
 n36             	0.000000    	P-Industrial    	;  
 n37             	0.084600    	P-Residential   	;                 
 n37             	0.000000    	P-Commercial    	;                 
 n37             	0.000000    	P-Industrial    	;  
 n38             	0.188890    	P-Residential   	;                 
 n38             	0.325550    	P-Commercial    	;                 
 n38             	0.000000    	P-Industrial    	;  
 n39             	0.016560    	P-Residential   	;                 
 n39             	0.000000    	P-Commercial    	;                 
 n39             	0.000000    	P-Industrial    	;  
 n40             	0.342000    	P-Residential   	;                 
 n40             	0.000000    	P-Commercial    	;                 
 n40             	0.000000    	P-Industrial    	;  
 n41             	0.170280    	P-Residential   	;                 
 n41             	0.000000    	P-Commercial    	;                 
 n41             	0.000000    	P-Industrial    	;  
 n42             	0.243000    	P-Residential   	;                 
 n42             	0.000000    	P-Commercial    	;                 
 n42             	0.000000    	P-Industrial    	;  
 n43             	0.118080    	P-Residential   	;                 
 n43             	0.000000    	P-Commercial    	;                 
 n43             	0.000000    	P-Industrial    	;  
 n44             	0.038880    	P-Residential   	;                 
 n44             	0.000000    	P-Commercial    	;                 
 n44             	0.000000    	P-Industrial    	;  
 n45             	0.272880    	P-Residential   	;                 
 n45             	0.000000    	P-Commercial    	;                 
 n45             	0.000000    	P-Industrial    	;  
 n46             	0.069660    	P-Residential   	;                 
 n46             	0.007740    	P-Commercial    	;                 
 n46             	0.000000    	P-Industrial    	;  
 n47             	0.146160    	P-Residential   	;                 
 n47             	0.062640    	P-Commercial    	;                 
 n47             	0.000000    	P-Industrial    	;  
 n48             	0.217850    	P-Residential   	;                 
 n48             	0.003190    	P-Commercial    	;                 
 n48             	0.000000    	P-Industrial    	;  
 n49             	0.103630    	P-Residential   	;                 
 n49             	0.009770    	P-Commercial    	;                 
 n49             	0.000000    	P-Industrial    	;  
 n50             	0.389880    	P-Residential   	;                 
 n50             	0.186480    	P-Commercial    	;                 
 n50             	0.000000    	P-Industrial    	;  
 n51             	0.333400    	P-Residential   	;                 
 n51             	0.021560    	P-Commercial    	;                 
 n51             	0.000000    	P-Industrial    	;  
 n52             	0.048910    	P-Residential   	;                 
 n52             	0.000770    	P-Commercial    	;                 
 n52             	0.000000    	P-Industrial    	;  
 n53             	0.299520    	P-Residential   	;                 
 n53             	0.037440    	P-Commercial    	;                 
 n53             	0.000000    	P-Industrial    	;  
 n54             	0.084800    	P-Residential   	;                 
 n54             	0.006640    	P-Commercial    	;                 
 n54             	0.000000    	P-Industrial    	;  
 n55             	0.253550    	P-Residential   	;                 
 n55             	0.071890    	P-Commercial    	;                 
 n55             	0.000000    	P-Industrial    	;  
 n56             	0.318220    	P-Residential   	;                 
 n56             	0.031700    	P-Commercial    	;                 
 n56             	0.000000    	P-Industrial    	;  
 n57             	0.068060    	P-Residential   	;                 
 n57             	0.003220    	P-Commercial    	;                 
 n57             	0.000000    	P-Industrial    	;  
 n58             	0.163750    	P-Residential   	;                 
 n58             	0.012650    	P-Commercial    	;                 
 n58             	0.000000    	P-Industrial    	;  
 n59             	0.134780    	P-Residential   	;                 
 n59             	0.003820    	P-Commercial    	;                 
 n59             	0.000000    	P-Industrial    	;  
 n60             	0.087550    	P-Residential   	;                 
 n60             	0.009650    	P-Commercial    	;                 
 n60             	0.000000    	P-Industrial    	;  
 n61             	0.026330    	P-Residential   	;                 
 n61             	0.001390    	P-Commercial    	;                 
 n61             	0.000000    	P-Industrial    	;  
 n62             	0.079060    	P-Residential   	;                 
 n62             	0.008780    	P-Commercial    	;                 
 n62             	0.000000    	P-Industrial    	;  
 n63             	0.155950    	P-Residential   	;                 
 n63             	0.051770    	P-Commercial    	;                 
 n63             	0.000000    	P-Industrial    	;  
 n64             	0.156920    	P-Residential   	;                 
 n64             	0.006520    	P-Commercial    	;                 
 n64             	0.000000    	P-Industrial    	;  
 n65             	0.042440    	P-Residential   	;                 
 n65             	0.004720    	P-Commercial    	;                 
 n65             	0.000000    	P-Industrial    	;  
 n66             	0.073260    	P-Residential   	;                 
 n66             	0.008100    	P-Commercial    	;                 
 n66             	0.000000    	P-Industrial    	;  
 n67             	0.404710    	P-Residential   	;                 
 n67             	0.150770    	P-Commercial    	;                 
 n67             	0.000000    	P-Industrial    	;  
 n68             	0.178130    	P-Residential   	;                 
 n68             	0.018070    	P-Commercial    	;                 
 n68             	0.000000    	P-Industrial    	;  
 n69             	0.377230    	P-Residential   	;                 
 n69             	0.415850    	P-Commercial    	;                 
 n69             	0.000000    	P-Industrial    	;  
 n70             	0.178200    	P-Residential   	;                 
 n70             	0.005760    	P-Commercial    	;                 
 n70             	0.000000    	P-Industrial    	;  
 n71             	0.241830    	P-Residential   	;                 
 n71             	0.117810    	P-Commercial    	;                 
 n71             	0.000000    	P-Industrial    	;  
 n72             	0.019490    	P-Residential   	;                 
 n72             	0.001030    	P-Commercial    	;                 
 n72             	0.000000    	P-Industrial    	;  
 n73             	0.031540    	P-Residential   	;                 
 n73             	0.001220    	P-Commercial    	;                 
 n73             	0.000000    	P-Industrial    	;  
 n74             	0.049100    	P-Residential   	;                 
 n74             	0.002380    	P-Commercial    	;                 
 n74             	0.000000    	P-Industrial    	;  
 n75             	0.024430    	P-Residential   	;                 
 n75             	0.001130    	P-Commercial    	;                 
 n75             	0.000000    	P-Industrial    	;  
 n76             	0.097450    	P-Residential   	;                 
 n76             	0.014150    	P-Commercial    	;                 
 n76             	0.000000    	P-Industrial    	;  
 n77             	0.029480    	P-Residential   	;                 
 n77             	0.003280    	P-Commercial    	;                 
 n77             	0.000000    	P-Industrial    	;  
 n78             	0.099880    	P-Residential   	;                 
 n78             	0.009560    	P-Commercial    	;                 
 n78             	0.000000    	P-Industrial    	;  
 n79             	0.182740    	P-Residential   	;                 
 n79             	0.020300    	P-Commercial    	;                 
 n79             	0.000000    	P-Industrial    	;  
 n80             	0.258300    	P-Residential   	;                 
 n80             	0.110700    	P-Commercial    	;                 
 n80             	0.000000    	P-Industrial    	;  
 n81             	0.172220    	P-Residential   	;                 
 n81             	0.034420    	P-Commercial    	;                 
 n81             	0.000000    	P-Industrial    	;  
 n82             	0.176080    	P-Residential   	;                 
 n82             	0.120560    	P-Commercial    	;                 
 n82             	0.000000    	P-Industrial    	;  
 n83             	0.153000    	P-Residential   	;                 
 n83             	0.000000    	P-Commercial    	;                 
 n83             	0.000000    	P-Industrial    	;  
 n84             	0.141950    	P-Residential   	;                 
 n84             	0.024010    	P-Commercial    	;                 
 n84             	0.000000    	P-Industrial    	;  
 n85             	0.001080    	P-Residential   	;                 
 n85             	0.000000    	P-Commercial    	;                 
 n85             	0.000000    	P-Industrial    	;  
 n86             	0.181980    	P-Residential   	;                 
 n86             	0.104940    	P-Commercial    	;                 
 n86             	0.000000    	P-Industrial    	;  
 n87             	0.006120    	P-Residential   	;                 
 n87             	0.000000    	P-Commercial    	;                 
 n87             	0.000000    	P-Industrial    	;  
 n88             	0.076970    	P-Residential   	;                 
 n88             	0.018070    	P-Commercial    	;                 
 n88             	0.000000    	P-Industrial    	;  
 n89             	0.018130    	P-Residential   	;                 
 n89             	0.000950    	P-Commercial    	;                 
 n89             	0.000000    	P-Industrial    	;  
 n90             	0.106920    	P-Residential   	;                 
 n90             	0.011880    	P-Commercial    	;                 
 n90             	0.000000    	P-Industrial    	;  
 n91             	0.013320    	P-Residential   	;                 
 n91             	0.000000    	P-Commercial    	;                 
 n91             	0.000000    	P-Industrial    	;  
 n92             	0.015730    	P-Residential   	;                 
 n92             	0.000830    	P-Commercial    	;                 
 n92             	0.000000    	P-Industrial    	;  
 n93             	0.161140    	P-Residential   	;                 
 n93             	0.107420    	P-Commercial    	;                 
 n93             	0.000000    	P-Industrial    	;  
 n94             	0.534740    	P-Residential   	;                 
 n94             	0.143860    	P-Commercial    	;                 
 n94             	0.000000    	P-Industrial    	;  
 n95             	0.000000    	P-Residential   	;                 
 n95             	0.000000    	P-Commercial    	;                 
 n95             	0.000000    	P-Industrial    	;  
 n96             	0.138700    	P-Residential   	;                 
 n96             	0.000000    	P-Commercial    	;                 
 n96             	0.000000    	P-Industrial    	;  
 n97             	0.424660    	P-Residential   	;                 
 n97             	0.217580    	P-Commercial    	;                 
 n97             	0.000000    	P-Industrial    	;  
 n98             	0.123120    	P-Residential   	;                 
 n98             	0.013680    	P-Commercial    	;                 
 n98             	0.000000    	P-Industrial    	;  
 n99             	0.171720    	P-Residential   	;                 
 n99             	0.000000    	P-Commercial    	;                 
 n99             	0.000000    	P-Industrial    	;  
 n100            	0.363820    	P-Residential   	;                 
 n100            	0.091220    	P-Commercial    	;                 
 n100            	0.000000    	P-Industrial    	;  
 n101            	0.126000    	P-Residential   	;                 
 n101            	0.028080    	P-Commercial    	;                 
 n101            	0.000000    	P-Industrial    	;  
 n102            	0.094480    	P-Residential   	;                 
 n102            	0.009560    	P-Commercial    	;                 
 n102            	0.000000    	P-Industrial    	;  
 n103            	0.084670    	P-Residential   	;                 
 n103            	0.036290    	P-Commercial    	;                 
 n103            	0.000000    	P-Industrial    	;  
 n104            	0.000000    	P-Residential   	;                 
 n104            	0.005890    	P-Commercial    	;                 
 n104            	0.000000    	P-Industrial    	;  
 n105            	0.001400    	P-Residential   	;                 
 n105            	0.000000    	P-Commercial    	;                 
 n105            	0.000000    	P-Industrial    	;  
 n106            	0.111960    	P-Residential   	;                 
 n106            	0.027360    	P-Commercial    	;                 
 n106            	0.000000    	P-Industrial    	;  
 n107            	0.000740    	P-Residential   	;                 
 n107            	0.000000    	P-Commercial    	;                 
 n107            	0.000000    	P-Industrial    	;  
 n108            	0.000000    	P-Residential   	;                 
 n108            	0.002880    	P-Commercial    	;                 
 n108            	0.000000    	P-Industrial    	;  
 n109            	0.000578    	P-Residential   	;                 
 n109            	0.000000    	P-Commercial    	;                 
 n109            	0.000000    	P-Industrial    	;  
 n110            	0.028040    	P-Residential   	;                 
 n110            	0.001480    	P-Commercial    	;                 
 n110            	0.000000    	P-Industrial    	;  
 n111            	0.368930    	P-Residential   	;                 
 n111            	0.245950    	P-Commercial    	;                 
 n111            	0.000000    	P-Industrial    	;  
 n112            	0.117070    	P-Residential   	;                 
 n112            	0.078050    	P-Commercial    	;                 
 n112            	0.000000    	P-Industrial    	;  
 n113            	0.125660    	P-Residential   	;                 
 n113            	0.047140    	P-Commercial    	;                 
 n113            	0.000000    	P-Industrial    	;  
 n114            	0.082370    	P-Residential   	;                 
 n114            	0.123550    	P-Commercial    	;                 
 n114            	0.000000    	P-Industrial    	;  
 n115            	0.006480    	P-Residential   	;                 
 n115            	0.000000    	P-Commercial    	;                 
 n115            	0.000000    	P-Industrial    	;  
 n116            	0.190190    	P-Residential   	;                 
 n116            	0.405970    	P-Commercial    	;                 
 n116            	0.000000    	P-Industrial    	;  
 n117            	0.258340    	P-Residential   	;                 
 n117            	0.079340    	P-Commercial    	;                 
 n117            	0.000000    	P-Industrial    	;  
 n118            	0.000000    	P-Residential   	;                 
 n118            	0.007420    	P-Commercial    	;                 
 n118            	0.000000    	P-Industrial    	;  
 n119            	0.242570    	P-Residential   	;                 
 n119            	0.951550    	P-Commercial    	;                 
 n119            	0.000000    	P-Industrial    	;  
 n120            	0.084960    	P-Residential   	;                 
 n120            	0.021240    	P-Commercial    	;                 
 n120            	0.000000    	P-Industrial    	;  
 n121            	0.000240    	P-Residential   	;                 
 n121            	0.052000    	P-Commercial    	;                 
 n121            	0.000000    	P-Industrial    	;  
 n122            	0.101660    	P-Residential   	;                 
 n122            	0.009580    	P-Commercial    	;                 
 n122            	0.000000    	P-Industrial    	;  
 n123            	0.134350    	P-Residential   	;                 
 n123            	0.026930    	P-Commercial    	;                 
 n123            	0.000000    	P-Industrial    	;  
 n124            	0.011880    	P-Residential   	;                 
 n124            	0.000000    	P-Commercial    	;                 
 n124            	0.000000    	P-Industrial    	;  
 n125            	0.050000    	P-Residential   	;                 
 n125            	0.154000    	P-Commercial    	;                 
 n125            	0.000000    	P-Industrial    	;  
 n126            	0.238030    	P-Residential   	;                 
 n126            	0.357050    	P-Commercial    	;                 
 n126            	0.000000    	P-Industrial    	;  
 n127            	0.005960    	P-Residential   	;                 
 n127            	0.064240    	P-Commercial    	;                 
 n127            	0.000000    	P-Industrial    	;  
 n128            	0.111820    	P-Residential   	;                 
 n128            	0.022100    	P-Commercial    	;                 
 n128            	0.000000    	P-Industrial    	;  
 n129            	0.142020    	P-Residential   	;                 
 n129            	0.142020    	P-Commercial    	;                 
 n129            	0.000000    	P-Industrial    	;  
 n130            	0.204700    	P-Residential   	;                 
 n130            	0.051260    	P-Commercial    	;                 
 n130            	0.000000    	P-Industrial    	;  
 n131            	0.118220    	P-Residential   	;                 
 n131            	0.143860    	P-Commercial    	;                 
 n131            	0.000000    	P-Industrial    	;  
 n132            	0.132120    	P-Residential   	;                 
 n132            	0.000000    	P-Commercial    	;                 
 n132            	0.000000    	P-Industrial    	;  
 n133            	0.279270    	P-Residential   	;                 
 n133            	0.063450    	P-Commercial    	;                 
 n133            	0.000000    	P-Industrial    	;  
 n134            	0.008960    	P-Residential   	;                 
 n134            	0.081040    	P-Commercial    	;                 
 n134            	0.000000    	P-Industrial    	;  
 n135            	0.113180    	P-Residential   	;                 
 n135            	1.331140    	P-Commercial    	;                 
 n135            	0.000000    	P-Industrial    	;  
 n136            	0.336020    	P-Residential   	;                 
 n136            	0.075820    	P-Commercial    	;                 
 n136            	0.000000    	P-Industrial    	;  
 n137            	0.036760    	P-Residential   	;                 
 n137            	0.199400    	P-Commercial    	;                 
 n137            	0.000000    	P-Industrial    	;  
 n138            	0.027270    	P-Residential   	;                 
 n138            	0.000810    	P-Commercial    	;                 
 n138            	0.000000    	P-Industrial    	;  
 n139            	0.000000    	P-Residential   	;                 
 n139            	0.002520    	P-Commercial    	;                 
 n139            	0.000000    	P-Industrial    	;  
 n140            	0.116680    	P-Residential   	;                 
 n140            	0.050000    	P-Commercial    	;                 
 n140            	0.000000    	P-Industrial    	;  
 n141            	0.216070    	P-Residential   	;                 
 n141            	0.121610    	P-Commercial    	;                 
 n141            	0.000000    	P-Industrial    	;  
 n142            	0.039850    	P-Residential   	;                 
 n142            	0.004430    	P-Commercial    	;                 
 n142            	0.000000    	P-Industrial    	;  
 n143            	0.123980    	P-Residential   	;                 
 n143            	0.053140    	P-Commercial    	;                 
 n143            	0.000000    	P-Industrial    	;  
 n144            	0.339640    	P-Residential   	;                 
 n144            	0.222320    	P-Commercial    	;                 
 n144            	0.000000    	P-Industrial    	;  
 n145            	0.126360    	P-Residential   	;                 
 n145            	0.014040    	P-Commercial    	;                 
 n145            	0.000000    	P-Industrial    	;  
 n146            	0.173000    	P-Residential   	;                 
 n146            	0.002400    	P-Commercial    	;                 
 n146            	0.000000    	P-Industrial    	;  
 n147            	0.157900    	P-Residential   	;                 
 n147            	0.006260    	P-Commercial    	;                 
 n147            	0.000000    	P-Industrial    	;  
 n148            	0.072000    	P-Residential   	;                 
 n148            	0.018000    	P-Commercial    	;                 
 n148            	0.000000    	P-Industrial    	;  
 n149            	0.056300    	P-Residential   	;                 
 n149            	0.017900    	P-Commercial    	;                 
 n149            	0.000000    	P-Industrial    	;  
 n150            	0.017100    	P-Residential   	;                 
 n150            	0.000900    	P-Commercial    	;                 
 n150            	0.000000    	P-Industrial    	;  
 n151            	0.032150    	P-Residential   	;                 
 n151            	0.001690    	P-Commercial    	;                 
 n151            	0.000000    	P-Industrial    	;  
 n152            	0.000000    	P-Residential   	;                 
 n152            	0.183600    	P-Commercial    	;                 
 n152            	0.000000    	P-Industrial    	;  
 n153            	0.213190    	P-Residential   	;                 
 n153            	0.091370    	P-Commercial    	;                 
 n153            	0.000000    	P-Industrial    	;  
 n154            	0.161530    	P-Residential   	;                 
 n154            	0.069230    	P-Commercial    	;                 
 n154            	0.000000    	P-Industrial    	;  
 n155            	0.089890    	P-Residential   	;                 
 n155            	0.009110    	P-Commercial    	;                 
 n155            	0.000000    	P-Industrial    	;  
 n156            	0.016800    	P-Residential   	;                 
 n156            	0.000000    	P-Commercial    	;                 
 n156            	0.000000    	P-Industrial    	;  
 n157            	0.026800    	P-Residential   	;                 
 n157            	0.001280    	P-Commercial    	;                 
 n157            	0.000000    	P-Industrial    	;  
 n158            	0.000000    	P-Residential   	;                 
 n158            	0.003960    	P-Commercial    	;                 
 n158            	0.000000    	P-Industrial    	;  
 n159            	0.147670    	P-Residential   	;                 
 n159            	0.063290    	P-Commercial    	;                 
 n159            	0.000000    	P-Industrial    	;  
 n160            	0.239620    	P-Residential   	;                 
 n160            	0.201020    	P-Commercial    	;                 
 n160            	0.000000    	P-Industrial    	;  
 n161            	0.000000    	P-Residential   	;                 
 n161            	0.000000    	P-Commercial    	;                 
 n161            	0.000000    	P-Industrial    	;  
 n162            	0.021060    	P-Residential   	;                 
 n162            	0.000900    	P-Commercial    	;                 
 n162            	0.000000    	P-Industrial    	;  
 n163            	0.046850    	P-Residential   	;                 
 n163            	0.001750    	P-Commercial    	;                 
 n163            	0.000000    	P-Industrial    	;  
 n164            	0.178520    	P-Residential   	;                 
 n164            	0.035680    	P-Commercial    	;                 
 n164            	0.000000    	P-Industrial    	;  
 n165            	0.323570    	P-Residential   	;                 
 n165            	0.140830    	P-Commercial    	;                 
 n165            	0.000000    	P-Industrial    	;  
 n166            	0.231620    	P-Residential   	;                 
 n166            	0.075100    	P-Commercial    	;                 
 n166            	0.000000    	P-Industrial    	;  
 n167            	0.151630    	P-Residential   	;                 
 n167            	0.101090    	P-Commercial    	;                 
 n167            	0.000000    	P-Industrial    	;  
 n168            	0.046980    	P-Residential   	;                 
 n168            	0.005220    	P-Commercial    	;                 
 n168            	0.000000    	P-Industrial    	;  
 n169            	0.063590    	P-Residential   	;                 
 n169            	0.004810    	P-Commercial    	;                 
 n169            	0.000000    	P-Industrial    	;  
 n170            	0.568040    	P-Residential   	;                 
 n170            	0.264640    	P-Commercial    	;                 
 n170            	0.000000    	P-Industrial    	;  
 n171            	0.218520    	P-Residential   	;                 
 n171            	0.002520    	P-Commercial    	;                 
 n171            	0.000000    	P-Industrial    	;  
 n172            	0.050540    	P-Residential   	;                 
 n172            	0.005620    	P-Commercial    	;                 
 n172            	0.000000    	P-Industrial    	;  
 n173            	0.179390    	P-Residential   	;                 
 n173            	0.122650    	P-Commercial    	;                 
 n173            	0.000000    	P-Industrial    	;  
 n174            	0.000000    	P-Residential   	;                 
 n174            	0.000000    	P-Commercial    	;                 
 n174            	0.000000    	P-Industrial    	;  
 n175            	0.117940    	P-Residential   	;                 
 n175            	0.471740    	P-Commercial    	;                 
 n175            	0.000000    	P-Industrial    	;  
 n176            	0.114520    	P-Residential   	;                 
 n176            	0.005360    	P-Commercial    	;                 
 n176            	0.000000    	P-Industrial    	;  
 n177            	0.167330    	P-Residential   	;                 
 n177            	0.071710    	P-Commercial    	;                 
 n177            	0.000000    	P-Industrial    	;  
 n178            	0.037840    	P-Residential   	;                 
 n178            	0.003920    	P-Commercial    	;                 
 n178            	0.000000    	P-Industrial    	;  
 n179            	0.000000    	P-Residential   	;                 
 n179            	0.000000    	P-Commercial    	;                 
 n179            	0.000000    	P-Industrial    	;  
 n180            	0.021200    	P-Residential   	;                 
 n180            	0.001120    	P-Commercial    	;                 
 n180            	0.000000    	P-Industrial    	;  
 n181            	0.129240    	P-Residential   	;                 
 n181            	0.001080    	P-Commercial    	;                 
 n181            	0.000000    	P-Industrial    	;  
 n182            	0.161820    	P-Residential   	;                 
 n182            	0.050220    	P-Commercial    	;                 
 n182            	0.000000    	P-Industrial    	;  
 n183            	0.134350    	P-Residential   	;                 
 n183            	0.201530    	P-Commercial    	;                 
 n183            	0.000000    	P-Industrial    	;  
 n184            	0.053530    	P-Residential   	;                 
 n184            	0.003710    	P-Commercial    	;                 
 n184            	0.000000    	P-Industrial    	;  
 n185            	0.157250    	P-Residential   	;                 
 n185            	0.101230    	P-Commercial    	;                 
 n185            	0.000000    	P-Industrial    	;  
 n186            	0.110160    	P-Residential   	;                 
 n186            	0.011160    	P-Commercial    	;                 
 n186            	0.000000    	P-Industrial    	;  
 n187            	0.023510    	P-Residential   	;                 
 n187            	0.002410    	P-Commercial    	;                 
 n187            	0.000000    	P-Industrial    	;  
 n188            	0.000360    	P-Residential   	;                 
 n188            	0.000000    	P-Commercial    	;                 
 n188            	0.000000    	P-Industrial    	;  
 n189            	0.116420    	P-Residential   	;                 
 n189            	0.271660    	P-Commercial    	;                 
 n189            	0.000000    	P-Industrial    	;  
 n190            	0.058320    	P-Residential   	;                 
 n190            	0.006480    	P-Commercial    	;                 
 n190            	0.000000    	P-Industrial    	;  
 n191            	0.345710    	P-Residential   	;                 
 n191            	0.460330    	P-Commercial    	;                 
 n191            	0.000000    	P-Industrial    	;  
 n192            	0.254930    	P-Residential   	;                 
 n192            	0.042430    	P-Commercial    	;                 
 n192            	0.000000    	P-Industrial    	;  
 n193            	0.027360    	P-Residential   	;                 
 n193            	0.001440    	P-Commercial    	;                 
 n193            	0.000000    	P-Industrial    	;  
 n194            	0.020250    	P-Residential   	;                 
 n194            	0.000990    	P-Commercial    	;                 
 n194            	0.000000    	P-Industrial    	;  
 n195            	0.099400    	P-Residential   	;                 
 n195            	0.042440    	P-Commercial    	;                 
 n195            	0.000000    	P-Industrial    	;  
 n196            	0.075740    	P-Residential   	;                 
 n196            	0.018220    	P-Commercial    	;                 
 n196            	0.000000    	P-Industrial    	;  
 n197            	0.000000    	P-Residential   	;                 
 n197            	0.006480    	P-Commercial    	;                 
 n197            	0.000000    	P-Industrial    	;  
 n198            	0.000000    	P-Residential   	;                 
 n198            	0.000000    	P-Commercial    	;                 
 n198            	0.000000    	P-Industrial    	;  
 n199            	0.159410    	P-Residential   	;                 
 n199            	0.101950    	P-Commercial    	;                 
 n199            	0.000000    	P-Industrial    	;  
 n200            	0.142880    	P-Residential   	;                 
 n200            	0.078880    	P-Commercial    	;                 
 n200            	0.000000    	P-Industrial    	;  
 n201            	0.062210    	P-Residential   	;                 
 n201            	0.004750    	P-Commercial    	;                 
 n201            	0.000000    	P-Industrial    	;  
 n202            	0.028190    	P-Residential   	;                 
 n202            	0.003130    	P-Commercial    	;                 
 n202            	0.000000    	P-Industrial    	;  
 n203            	0.190800    	P-Residential   	;                 
 n203            	0.010440    	P-Commercial    	;                 
 n203            	0.000000    	P-Industrial    	;  
 n204            	0.069980    	P-Residential   	;                 
 n204            	0.007780    	P-Commercial    	;                 
 n204            	0.000000    	P-Industrial    	;  
 n205            	0.000000    	P-Residential   	;                 
 n205            	0.233280    	P-Commercial    	;                 
 n205            	0.000000    	P-Industrial    	;  
 n206            	0.000000    	P-Residential   	;                 
 n206            	0.219240    	P-Commercial    	;                 
 n206            	0.000000    	P-Industrial    	;  
 n207            	0.000000    	P-Residential   	;                 
 n207            	0.006120    	P-Commercial    	;                 
 n207            	0.000000    	P-Industrial    	;  
 n208            	0.000000    	P-Residential   	;                 
 n208            	0.217440    	P-Commercial    	;                 
 n208            	0.000000    	P-Industrial    	;  
 n209            	0.000000    	P-Residential   	;                 
 n209            	0.028800    	P-Commercial    	;                 
 n209            	0.000000    	P-Industrial    	;  
 n210            	0.000000    	P-Residential   	;                 
 n210            	0.504360    	P-Commercial    	;                 
 n210            	0.000000    	P-Industrial    	;  
 n211            	0.000000    	P-Residential   	;                 
 n211            	0.136800    	P-Commercial    	;                 
 n211            	0.000000    	P-Industrial    	;  
 n212            	0.000000    	P-Residential   	;                 
 n212            	0.381600    	P-Commercial    	;                 
 n212            	0.000000    	P-Industrial    	;  
 n213            	0.000000    	P-Residential   	;                 
 n213            	0.129960    	P-Commercial    	;                 
 n213            	0.000000    	P-Industrial    	;  
 n214            	0.008940    	P-Residential   	;                 
 n214            	0.000000    	P-Commercial    	;                 
 n214            	0.000000    	P-Industrial    	;  
 n215            	0.000000    	P-Residential   	;                 
 n215            	0.227880    	P-Commercial    	;                 
 n215            	0.000000    	P-Industrial    	;  
 n216            	0.000000    	P-Residential   	;                 
 n216            	0.115920    	P-Commercial    	;                 
 n216            	0.000000    	P-Industrial    	;  
 n217            	0.000000    	P-Residential   	;                 
 n217            	0.627840    	P-Commercial    	;                 
 n217            	0.000000    	P-Industrial    	;  
 n218            	0.136480    	P-Residential   	;                 
 n218            	0.009320    	P-Commercial    	;                 
 n218            	0.000000    	P-Industrial    	;  
 n219            	0.120530    	P-Residential   	;                 
 n219            	0.080350    	P-Commercial    	;                 
 n219            	0.000000    	P-Industrial    	;  
 n220            	0.181370    	P-Residential   	;                 
 n220            	0.045070    	P-Commercial    	;                 
 n220            	0.000000    	P-Industrial    	;  
 n221            	0.089750    	P-Residential   	;                 
 n221            	0.009970    	P-Commercial    	;                 
 n221            	0.000000    	P-Industrial    	;  
 n222            	0.008280    	P-Residential   	;                 
 n222            	0.000000    	P-Commercial    	;                 
 n222            	0.000000    	P-Industrial    	;  
 n223            	0.044950    	P-Residential   	;                 
 n223            	0.001850    	P-Commercial    	;                 
 n223            	0.000000    	P-Industrial    	;  
 n224            	0.111220    	P-Residential   	;                 
 n224            	0.007580    	P-Commercial    	;                 
 n224            	0.000000    	P-Industrial    	;  
 n225            	0.196040    	P-Residential   	;                 
 n225            	0.031840    	P-Commercial    	;                 
 n225            	0.000000    	P-Industrial    	;  
 n226            	0.000000    	P-Residential   	;                 
 n226            	0.259200    	P-Commercial    	;                 
 n226            	0.000000    	P-Industrial    	;  
 n227            	0.000000    	P-Residential   	;                 
 n227            	0.602640    	P-Commercial    	;                 
 n227            	0.000000    	P-Industrial    	;  
 n228            	0.102260    	P-Residential   	;                 
 n228            	0.017260    	P-Commercial    	;                 
 n228            	0.000000    	P-Industrial    	;  
 n229            	0.178420    	P-Residential   	;                 
 n229            	0.035060    	P-Commercial    	;                 
 n229            	0.000000    	P-Industrial    	;  
 n230            	0.041980    	P-Residential   	;                 
 n230            	0.003740    	P-Commercial    	;                 
 n230            	0.000000    	P-Industrial    	;  
 n231            	0.000000    	P-Residential   	;                 
 n231            	0.000000    	P-Commercial    	;                 
 n231            	0.000000    	P-Industrial    	;  
 n232            	0.040680    	P-Residential   	;                 
 n232            	0.000000    	P-Commercial    	;                 
 n232            	0.000000    	P-Industrial    	;  
 n233            	0.000000    	P-Residential   	;                 
 n233            	0.428040    	P-Commercial    	;                 
 n233            	0.000000    	P-Industrial    	;  
 n234            	0.097420    	P-Residential   	;                 
 n234            	0.389660    	P-Commercial    	;                 
 n234            	0.000000    	P-Industrial    	;  
 n235            	0.274770    	P-Residential   	;                 
 n235            	0.080550    	P-Commercial    	;                 
 n235            	0.000000    	P-Industrial    	;  
 n236            	0.000000    	P-Residential   	;                 
 n236            	0.523800    	P-Commercial    	;                 
 n236            	0.000000    	P-Industrial    	;  
 n237            	0.130030    	P-Residential   	;                 
 n237            	0.190730    	P-Commercial    	;                 
 n237            	0.000000    	P-Industrial    	;  
 n238            	0.341640    	P-Residential   	;                 
 n238            	0.177840    	P-Commercial    	;                 
 n238            	0.000000    	P-Industrial    	;  
 n239            	0.235940    	P-Residential   	;                 
 n239            	0.068260    	P-Commercial    	;                 
 n239            	0.000000    	P-Industrial    	;  
 n240            	0.202970    	P-Residential   	;                 
 n240            	0.033190    	P-Commercial    	;                 
 n240            	0.000000    	P-Industrial    	;  
 n241            	0.177620    	P-Residential   	;                 
 n241            	0.044140    	P-Commercial    	;                 
 n241            	0.000000    	P-Industrial    	;  
 n242            	0.000000    	P-Residential   	;                 
 n242            	0.000000    	P-Commercial    	;                 
 n242            	0.000000    	P-Industrial    	;  
 n243            	0.000000    	P-Residential   	;                 
 n243            	0.549000    	P-Commercial    	;                 
 n243            	0.000000    	P-Industrial    	;  
 n244            	0.589540    	P-Residential   	;                 
 n244            	0.334220    	P-Commercial    	;                 
 n244            	0.000000    	P-Industrial    	;  
 n245            	0.100760    	P-Residential   	;                 
 n245            	0.007600    	P-Commercial    	;                 
 n245            	0.000000    	P-Industrial    	;  
 n246            	0.000000    	P-Residential   	;                 
 n246            	0.000000    	P-Commercial    	;                 
 n246            	0.000000    	P-Industrial    	;  
 n247            	0.000000    	P-Residential   	;                 
 n247            	1.009440    	P-Commercial    	;                 
 n247            	0.000000    	P-Industrial    	;  
 n248            	0.164810    	P-Residential   	;                 
 n248            	0.022390    	P-Commercial    	;                 
 n248            	0.000000    	P-Industrial    	;  
 n249            	0.045220    	P-Residential   	;                 
 n249            	0.001940    	P-Commercial    	;                 
 n249            	0.000000    	P-Industrial    	;  
 n250            	0.089750    	P-Residential   	;                 
 n250            	0.009250    	P-Commercial    	;                 
 n250            	0.000000    	P-Industrial    	;  
 n251            	0.189000    	P-Residential   	;                 
 n251            	0.091080    	P-Commercial    	;                 
 n251            	0.000000    	P-Industrial    	;  
 n252            	0.136260    	P-Residential   	;                 
 n252            	0.136260    	P-Commercial    	;                 
 n252            	0.000000    	P-Industrial    	;  
 n253            	0.188710    	P-Residential   	;                 
 n253            	0.754850    	P-Commercial    	;                 
 n253            	0.000000    	P-Industrial    	;  
 n254            	0.003240    	P-Residential   	;                 
 n254            	0.000000    	P-Commercial    	;                 
 n254            	0.000000    	P-Industrial    	;  
 n255            	0.000720    	P-Residential   	;                 
 n255            	0.000000    	P-Commercial    	;                 
 n255            	0.000000    	P-Industrial    	;  
 n256            	0.242640    	P-Residential   	;                 
 n256            	0.789840    	P-Commercial    	;                 
 n256            	0.000000    	P-Industrial    	;  
 n257            	0.053730    	P-Residential   	;                 
 n257            	0.001710    	P-Commercial    	;                 
 n257            	0.000000    	P-Industrial    	;  
 n258            	0.050290    	P-Residential   	;                 
 n258            	0.002630    	P-Commercial    	;                 
 n258            	0.000000    	P-Industrial    	;  
 n259            	0.000000    	P-Residential   	;                 
 n259            	0.000000    	P-Commercial    	;                 
 n259            	0.000000    	P-Industrial    	;  
 n260            	0.126500    	P-Residential   	;                 
 n260            	0.000682    	P-Commercial    	;                 
 n260            	0.000000    	P-Industrial    	;  
 n261            	0.141480    	P-Residential   	;                 
 n261            	0.094320    	P-Commercial    	;                 
 n261            	0.000000    	P-Industrial    	;  
 n262            	0.215950    	P-Residential   	;                 
 n262            	0.087890    	P-Commercial    	;                 
 n262            	0.000000    	P-Industrial    	;  
 n263            	0.104020    	P-Residential   	;                 
 n263            	0.004340    	P-Commercial    	;                 
 n263            	0.000000    	P-Industrial    	;  
 n264            	0.000000    	P-Residential   	;                 
 n264            	0.000000    	P-Commercial    	;                 
 n264            	0.000000    	P-Industrial    	;  
 n265            	0.030710    	P-Residential   	;                 
 n265            	0.002410    	P-Commercial    	;                 
 n265            	0.000000    	P-Industrial    	;  
 n266            	0.320690    	P-Residential   	;                 
 n266            	0.024910    	P-Commercial    	;                 
 n266            	0.000000    	P-Industrial    	;  
 n267            	0.131170    	P-Residential   	;                 
 n267            	0.060350    	P-Commercial    	;                 
 n267            	0.000000    	P-Industrial    	;  
 n268            	0.112550    	P-Residential   	;                 
 n268            	0.058450    	P-Commercial    	;                 
 n268            	0.000000    	P-Industrial    	;  
 n269            	0.097560    	P-Residential   	;                 
 n269            	0.000000    	P-Commercial    	;                 
 n269            	0.000000    	P-Industrial    	;  
 n270            	0.177300    	P-Residential   	;                 
 n270            	0.017100    	P-Commercial    	;                 
 n270            	0.000000    	P-Industrial    	;  
 n271            	0.147440    	P-Residential   	;                 
 n271            	0.014560    	P-Commercial    	;                 
 n271            	0.000000    	P-Industrial    	;  
 n272            	0.130030    	P-Residential   	;                 
 n272            	0.085970    	P-Commercial    	;                 
 n272            	0.000000    	P-Industrial    	;  
 n273            	0.269460    	P-Residential   	;                 
 n273            	0.010260    	P-Commercial    	;                 
 n273            	0.000000    	P-Industrial    	;  
 n274            	0.011680    	P-Residential   	;                 
 n274            	0.000560    	P-Commercial    	;                 
 n274            	0.000000    	P-Industrial    	;  
 n275            	0.083450    	P-Residential   	;                 
 n275            	0.008710    	P-Commercial    	;                 
 n275            	0.000000    	P-Industrial    	;  
 n276            	0.209090    	P-Residential   	;                 
 n276            	0.088990    	P-Commercial    	;                 
 n276            	0.000000    	P-Industrial    	;  
 n277            	0.016920    	P-Residential   	;                 
 n277            	0.000000    	P-Commercial    	;                 
 n277            	0.000000    	P-Industrial    	;  
 n278            	0.110880    	P-Residential   	;                 
 n278            	0.047520    	P-Commercial    	;                 
 n278            	0.000000    	P-Industrial    	;  
 n279            	0.083810    	P-Residential   	;                 
 n279            	0.020950    	P-Commercial    	;                 
 n279            	0.000000    	P-Industrial    	;  
 n280            	0.118660    	P-Residential   	;                 
 n280            	0.010220    	P-Commercial    	;                 
 n280            	0.000000    	P-Industrial    	;  
 n281            	0.119930    	P-Residential   	;                 
 n281            	0.042070    	P-Commercial    	;                 
 n281            	0.000000    	P-Industrial    	;  
 n282            	0.157790    	P-Residential   	;                 
 n282            	0.051370    	P-Commercial    	;                 
 n282            	0.000000    	P-Industrial    	;  
 n283            	0.144400    	P-Residential   	;                 
 n283            	0.011120    	P-Commercial    	;                 
 n283            	0.000000    	P-Industrial    	;  
 n284            	0.180790    	P-Residential   	;                 
 n284            	0.012530    	P-Commercial    	;                 
 n284            	0.000000    	P-Industrial    	;  
 n285            	0.189600    	P-Residential   	;                 
 n285            	0.056900    	P-Commercial    	;                 
 n285            	0.000000    	P-Industrial    	;  
 n286            	0.257150    	P-Residential   	;                 
 n286            	0.036610    	P-Commercial    	;                 
 n286            	0.000000    	P-Industrial    	;  
 n287            	0.000000    	P-Residential   	;                 
 n287            	0.000000    	P-Commercial    	;                 
 n287            	0.000000    	P-Industrial    	;  
 n288            	0.014200    	P-Residential   	;    
 n288            	0.116400    	P-Commercial    	;    
 n288            	0.000000    	P-Industrial    	;  
 n289            	0.046400    	P-Residential   	;                 
 n289            	0.004360    	P-Commercial    	;                 
 n289            	0.000000    	P-Industrial    	;  
 n290            	0.158760    	P-Residential   	;                 
 n290            	0.015120    	P-Commercial    	;                 
 n290            	0.000000    	P-Industrial    	;  
 n291            	0.156560    	P-Residential   	;                 
 n291            	0.043960    	P-Commercial    	;                 
 n291            	0.000000    	P-Industrial    	;  
 n292            	0.084280    	P-Residential   	;                 
 n292            	0.008600    	P-Commercial    	;                 
 n292            	0.000000    	P-Industrial    	;  
 n293            	0.167400    	P-Residential   	;                 
 n293            	0.000000    	P-Commercial    	;                 
 n293            	0.000000    	P-Industrial    	;  
 n294            	0.040990    	P-Residential   	;                 
 n294            	0.001850    	P-Commercial    	;                 
 n294            	0.000000    	P-Industrial    	;  
 n295            	0.145750    	P-Residential   	;                 
 n295            	0.001490    	P-Commercial    	;                 
 n295            	0.000000    	P-Industrial    	;  
 n296            	0.094500    	P-Residential   	;                 
 n296            	0.040500    	P-Commercial    	;                 
 n296            	0.000000    	P-Industrial    	;  
 n297            	0.188390    	P-Residential   	;                 
 n297            	0.033010    	P-Commercial    	;                 
 n297            	0.000000    	P-Industrial    	;  
 n298            	0.000000    	P-Residential   	;                 
 n298            	0.000000    	P-Commercial    	;                 
 n298            	0.000000    	P-Industrial    	;  
 n299            	0.181440    	P-Residential   	;                 
 n299            	0.027720    	P-Commercial    	;                 
 n299            	0.000000    	P-Industrial    	;  
 n300            	0.000000    	P-Residential   	;                 
 n300            	0.000000    	P-Commercial    	;                 
 n300            	0.000000    	P-Industrial    	;  
 n301            	0.068200    	P-Residential   	;                 
 n301            	0.006320    	P-Commercial    	;                 
 n301            	0.000000    	P-Industrial    	;  
 n302            	0.162220    	P-Residential   	;                 
 n302            	0.108140    	P-Commercial    	;                 
 n302            	0.000000    	P-Industrial    	;  
 n303            	0.000000    	P-Residential   	;                 
 n303            	0.000000    	P-Commercial    	;                 
 n303            	0.000000    	P-Industrial    	;  
 n304            	0.107660    	P-Residential   	;                 
 n304            	0.010420    	P-Commercial    	;                 
 n304            	0.000000    	P-Industrial    	;  
 n305            	0.229930    	P-Residential   	;                 
 n305            	0.010910    	P-Commercial    	;                 
 n305            	0.000000    	P-Industrial    	;  
 n306            	0.225140    	P-Residential   	;                 
 n306            	0.099940    	P-Commercial    	;                 
 n306            	0.000000    	P-Industrial    	;  
 n307            	0.149260    	P-Residential   	;                 
 n307            	0.028580    	P-Commercial    	;                 
 n307            	0.000000    	P-Industrial    	;  
 n308            	0.096260    	P-Residential   	;                 
 n308            	0.041260    	P-Commercial    	;                 
 n308            	0.000000    	P-Industrial    	;  
 n309            	0.267120    	P-Residential   	;                 
 n309            	0.096480    	P-Commercial    	;                 
 n309            	0.000000    	P-Industrial    	;  
 n310            	0.148030    	P-Residential   	;                 
 n310            	0.037010    	P-Commercial    	;                 
 n310            	0.000000    	P-Industrial    	;  
 n311            	0.019150    	P-Residential   	;                 
 n311            	0.001010    	P-Commercial    	;                 
 n311            	0.000000    	P-Industrial    	;  
 n312            	0.133490    	P-Residential   	;                 
 n312            	0.088990    	P-Commercial    	;                 
 n312            	0.000000    	P-Industrial    	;  
 n313            	0.155160    	P-Residential   	;                 
 n313            	0.155160    	P-Commercial    	;                 
 n313            	0.000000    	P-Industrial    	;  
 n314            	0.082080    	P-Residential   	;                 
 n314            	0.019440    	P-Commercial    	;                 
 n314            	0.000000    	P-Industrial    	;  
 n315            	0.141050    	P-Residential   	;                 
 n315            	0.074230    	P-Commercial    	;                 
 n315            	0.000000    	P-Industrial    	;  
 n316            	0.114660    	P-Residential   	;                 
 n316            	1.042020    	P-Commercial    	;                 
 n316            	0.000000    	P-Industrial    	;  
 n317            	0.080930    	P-Residential   	;                 
 n317            	0.020230    	P-Commercial    	;                 
 n317            	0.000000    	P-Industrial    	;  
 n318            	0.169340    	P-Residential   	;                 
 n318            	0.042340    	P-Commercial    	;                 
 n318            	0.000000    	P-Industrial    	;  
 n319            	0.052630    	P-Residential   	;                 
 n319            	0.003530    	P-Commercial    	;                 
 n319            	0.000000    	P-Industrial    	;  
 n320            	0.101740    	P-Residential   	;                 
 n320            	0.067820    	P-Commercial    	;                 
 n320            	0.000000    	P-Industrial    	;  
 n321            	0.111310    	P-Residential   	;                 
 n321            	0.409250    	P-Commercial    	;                 
 n321            	0.000000    	P-Industrial    	;  
 n322            	0.000000    	P-Residential   	;                 
 n322            	0.000000    	P-Commercial    	;                 
 n322            	0.000000    	P-Industrial    	;  
 n323            	0.210020    	P-Residential   	;                 
 n323            	0.077260    	P-Commercial    	;                 
 n323            	0.000000    	P-Industrial    	;  
 n324            	0.012600    	P-Residential   	;                 
 n324            	0.000000    	P-Commercial    	;                 
 n324            	0.000000    	P-Industrial    	;  
 n325            	0.190220    	P-Residential   	;                 
 n325            	0.027580    	P-Commercial    	;                 
 n325            	0.000000    	P-Industrial    	;  
 n326            	0.187180    	P-Residential   	;                 
 n326            	0.030260    	P-Commercial    	;                 
 n326            	0.000000    	P-Industrial    	;  
 n327            	0.215550    	P-Residential   	;                 
 n327            	0.057690    	P-Commercial    	;                 
 n327            	0.000000    	P-Industrial    	;  
 n328            	0.052700    	P-Residential   	;                 
 n328            	0.013180    	P-Commercial    	;                 
 n328            	0.000000    	P-Industrial    	;  
 n329            	0.007200    	P-Residential   	;                 
 n329            	0.000000    	P-Commercial    	;                 
 n329            	0.000000    	P-Industrial    	;  
 n330            	0.085100    	P-Residential   	;                 
 n330            	0.035860    	P-Commercial    	;                 
 n330            	0.000000    	P-Industrial    	;  
 n331            	0.030820    	P-Residential   	;                 
 n331            	0.000860    	P-Commercial    	;                 
 n331            	0.000000    	P-Industrial    	;  
 n332            	0.005800    	P-Residential   	;                 
 n332            	0.000000    	P-Commercial    	;                 
 n332            	0.000000    	P-Industrial    	;  
 n333            	0.039380    	P-Residential   	;                 
 n333            	0.003820    	P-Commercial    	;                 
 n333            	0.000000    	P-Industrial    	;  
 n334            	0.075020    	P-Residential   	;                 
 n334            	0.008140    	P-Commercial    	;                 
 n334            	0.000000    	P-Industrial    	;  
 n335            	0.129530    	P-Residential   	;                 
 n335            	0.055510    	P-Commercial    	;                 
 n335            	0.000000    	P-Industrial    	;  
 n336            	0.307260    	P-Residential   	;                 
 n336            	0.073620    	P-Commercial    	;                 
 n336            	0.000000    	P-Industrial    	;  
 n337            	0.000000    	P-Residential   	;                 
 n337            	0.016200    	P-Commercial    	;                 
 n337            	0.000000    	P-Industrial    	;  
 n338            	0.000000    	P-Residential   	;                 
 n338            	0.000000    	P-Commercial    	;                 
 n338            	0.000000    	P-Industrial    	;  
 n339            	0.216070    	P-Residential   	;                 
 n339            	0.185690    	P-Commercial    	;                 
 n339            	0.000000    	P-Industrial    	;  
 n340            	0.457610    	P-Residential   	;                 
 n340            	0.232870    	P-Commercial    	;                 
 n340            	0.000000    	P-Industrial    	;  
 n341            	0.002160    	P-Residential   	;                 
 n341            	0.000000    	P-Commercial    	;                 
 n341            	0.000000    	P-Industrial    	;  
 n342            	0.000000    	P-Residential   	;                 
 n342            	0.000000    	P-Commercial    	;                 
 n342            	0.000000    	P-Industrial    	;  
 n343            	0.128300    	P-Residential   	;                 
 n343            	0.011740    	P-Commercial    	;                 
 n343            	0.000000    	P-Industrial    	;  
 n344            	0.266400    	P-Residential   	;                 
 n344            	0.000000    	P-Commercial    	;                 
 n344            	0.000000    	P-Industrial    	;  
 n345            	0.052560    	P-Residential   	;                 
 n345            	0.000000    	P-Commercial    	;                 
 n345            	0.000000    	P-Industrial    	;  
 n346            	0.178560    	P-Residential   	;                 
 n346            	0.000000    	P-Commercial    	;                 
 n346            	0.000000    	P-Industrial    	;  
 n347            	0.000000    	P-Residential   	;                 
 n347            	0.000000    	P-Commercial    	;                 
 n347            	0.039600    	P-Industrial    	;  
 n348            	0.029880    	P-Residential   	;                 
 n348            	0.000000    	P-Commercial    	;                 
 n348            	0.000000    	P-Industrial    	;  
 n349            	0.059760    	P-Residential   	;                 
 n349            	0.000000    	P-Commercial    	;                 
 n349            	0.000000    	P-Industrial    	;  
 n350            	0.208440    	P-Residential   	;                 
 n350            	0.000000    	P-Commercial    	;                 
 n350            	0.000000    	P-Industrial    	;  
 n351            	0.392400    	P-Residential   	;                 
 n351            	0.000000    	P-Commercial    	;                 
 n351            	0.000000    	P-Industrial    	;  
 n352            	0.133200    	P-Residential   	;                 
 n352            	0.000000    	P-Commercial    	;                 
 n352            	0.000000    	P-Industrial    	;  
 n353            	0.292680    	P-Residential   	;                 
 n353            	0.000000    	P-Commercial    	;                 
 n353            	0.000000    	P-Industrial    	;  
 n354            	0.123120    	P-Residential   	;                 
 n354            	0.000000    	P-Commercial    	;                 
 n354            	0.000000    	P-Industrial    	;  
 n355            	0.438120    	P-Residential   	;                 
 n355            	0.000000    	P-Commercial    	;                 
 n355            	0.000000    	P-Industrial    	;  
 n356            	0.124200    	P-Residential   	;                 
 n356            	0.000000    	P-Commercial    	;                 
 n356            	0.000000    	P-Industrial    	;  
 n357            	0.102240    	P-Residential   	;                 
 n357            	0.000000    	P-Commercial    	;                 
 n357            	0.000000    	P-Industrial    	;  
 n358            	0.550080    	P-Residential   	;                 
 n358            	0.000000    	P-Commercial    	;                 
 n358            	0.000000    	P-Industrial    	;  
 n359            	0.388080    	P-Residential   	;                 
 n359            	0.000000    	P-Commercial    	;                 
 n359            	0.000000    	P-Industrial    	;  
 n360            	0.268200    	P-Residential   	;                 
 n360            	0.000000    	P-Commercial    	;                 
 n360            	0.000000    	P-Industrial    	;  
 n361            	0.113400    	P-Residential   	;                 
 n361            	0.000000    	P-Commercial    	;                 
 n361            	0.000000    	P-Industrial    	;  
 n362            	0.005760    	P-Residential   	;                 
 n362            	0.000000    	P-Commercial    	;                 
 n362            	0.000000    	P-Industrial    	;  
 n363            	0.154440    	P-Residential   	;                 
 n363            	0.000000    	P-Commercial    	;                 
 n363            	0.000000    	P-Industrial    	;  
 n364            	0.099360    	P-Residential   	;                 
 n364            	0.000000    	P-Commercial    	;                 
 n364            	0.000000    	P-Industrial    	;  
 n365            	0.110520    	P-Residential   	;                 
 n365            	0.000000    	P-Commercial    	;                 
 n365            	0.000000    	P-Industrial    	;  
 n366            	0.163800    	P-Residential   	;                 
 n366            	0.000000    	P-Commercial    	;                 
 n366            	0.000000    	P-Industrial    	;  
 n367            	0.044890    	P-Residential   	;                 
 n367            	0.085430    	P-Commercial    	;                 
 n367            	0.000000    	P-Industrial    	;  
 n368            	0.115560    	P-Residential   	;                 
 n368            	0.000000    	P-Commercial    	;                 
 n368            	0.000000    	P-Industrial    	;  
 n369            	0.177840    	P-Residential   	;                 
 n369            	0.000000    	P-Commercial    	;                 
 n369            	0.000000    	P-Industrial    	;  
 n370            	0.040270    	P-Residential   	;                 
 n370            	0.224330    	P-Commercial    	;                 
 n370            	0.000000    	P-Industrial    	;  
 n371            	0.070560    	P-Residential   	;                 
 n371            	0.000000    	P-Commercial    	;                 
 n371            	0.000000    	P-Industrial    	;  
 n372            	0.036000    	P-Residential   	;                 
 n372            	0.000000    	P-Commercial    	;                 
 n372            	0.000000    	P-Industrial    	;  
 n373            	0.030600    	P-Residential   	;                 
 n373            	0.000000    	P-Commercial    	;                 
 n373            	0.000000    	P-Industrial    	;  
 n374            	0.112680    	P-Residential   	;                 
 n374            	0.000000    	P-Commercial    	;                 
 n374            	0.000000    	P-Industrial    	;  
 n375            	0.058680    	P-Residential   	;                 
 n375            	0.000000    	P-Commercial    	;                 
 n375            	0.000000    	P-Industrial    	;  
 n376            	0.128160    	P-Residential   	;                 
 n376            	0.000000    	P-Commercial    	;                 
 n376            	0.000000    	P-Industrial    	;  
 n377            	0.000000    	P-Residential   	;                 
 n377            	0.308880    	P-Commercial    	;                 
 n377            	0.000000    	P-Industrial    	;  
 n378            	0.013680    	P-Residential   	;                 
 n378            	0.000000    	P-Commercial    	;                 
 n378            	0.000000    	P-Industrial    	;  
 n379            	0.097200    	P-Residential   	;                 
 n379            	0.000000    	P-Commercial    	;                 
 n379            	0.000000    	P-Industrial    	;  
 n380            	0.168120    	P-Residential   	;                 
 n380            	0.000000    	P-Commercial    	;                 
 n380            	0.000000    	P-Industrial    	;  
 n381            	0.230040    	P-Residential   	;                 
 n381            	0.000000    	P-Commercial    	;                 
 n381            	0.000000    	P-Industrial    	;  
 n382            	0.147600    	P-Residential   	;                 
 n382            	0.000000    	P-Commercial    	;                 
 n382            	0.000000    	P-Industrial    	;  
 n383            	0.084600    	P-Residential   	;                 
 n383            	0.000000    	P-Commercial    	;                 
 n383            	0.000000    	P-Industrial    	;  
 n384            	0.210240    	P-Residential   	;                 
 n384            	0.000000    	P-Commercial    	;                 
 n384            	0.000000    	P-Industrial    	;  
 n385            	0.048960    	P-Residential   	;                 
 n385            	0.000000    	P-Commercial    	;                 
 n385            	0.000000    	P-Industrial    	;  
 n386            	0.248760    	P-Residential   	;                 
 n386            	0.000000    	P-Commercial    	;                 
 n386            	0.000000    	P-Industrial    	;  
 n387            	0.160920    	P-Residential   	;                 
 n387            	0.000000    	P-Commercial    	;                 
 n387            	0.000000    	P-Industrial    	;  
 n388            	0.298510    	P-Residential   	;                 
 n388            	0.139970    	P-Commercial    	;                 
 n388            	0.000000    	P-Industrial    	;  
 n389            	0.168120    	P-Residential   	;                 
 n389            	0.000000    	P-Commercial    	;                 
 n389            	0.000000    	P-Industrial    	;  
 n390            	0.127800    	P-Residential   	;                 
 n390            	0.000000    	P-Commercial    	;                 
 n390            	0.000000    	P-Industrial    	;  
 n391            	0.120240    	P-Residential   	;                 
 n391            	0.023400    	P-Commercial    	;                 
 n391            	0.000000    	P-Industrial    	;  
 n392            	0.071480    	P-Residential   	;                 
 n392            	0.005560    	P-Commercial    	;                 
 n392            	0.000000    	P-Industrial    	;  
 n393            	0.072580    	P-Residential   	;                 
 n393            	0.006620    	P-Commercial    	;                 
 n393            	0.000000    	P-Industrial    	;  
 n394            	0.087050    	P-Residential   	;                 
 n394            	0.004390    	P-Commercial    	;                 
 n394            	0.000000    	P-Industrial    	;  
 n395            	0.094660    	P-Residential   	;                 
 n395            	0.007220    	P-Commercial    	;                 
 n395            	0.000000    	P-Industrial    	;  
 n396            	0.047860    	P-Residential   	;                 
 n396            	0.004700    	P-Commercial    	;                 
 n396            	0.000000    	P-Industrial    	;  
 n397            	0.138200    	P-Residential   	;                 
 n397            	0.011920    	P-Commercial    	;                 
 n397            	0.000000    	P-Industrial    	;  
 n398            	0.158220    	P-Residential   	;                 
 n398            	0.007740    	P-Commercial    	;                 
 n398            	0.000000    	P-Industrial    	;  
 n399            	0.002520    	P-Residential   	;                 
 n399            	0.000000    	P-Commercial    	;                 
 n399            	0.000000    	P-Industrial    	;  
 n400            	0.110560    	P-Residential   	;                 
 n400            	0.010400    	P-Commercial    	;                 
 n400            	0.000000    	P-Industrial    	;  
 n401            	0.312730    	P-Residential   	;                 
 n401            	0.175790    	P-Commercial    	;                 
 n401            	0.000000    	P-Industrial    	;  
 n402            	0.277420    	P-Residential   	;                 
 n402            	0.038300    	P-Commercial    	;                 
 n402            	0.000000    	P-Industrial    	;  
 n403            	0.307260    	P-Residential   	;                 
 n403            	0.026460    	P-Commercial    	;                 
 n403            	0.000000    	P-Industrial    	;  
 n404            	0.195370    	P-Residential   	;                 
 n404            	0.028910    	P-Commercial    	;                 
 n404            	0.000000    	P-Industrial    	;  
 n405            	0.167090    	P-Residential   	;                 
 n405            	0.013990    	P-Commercial    	;                 
 n405            	0.000000    	P-Industrial    	;  
 n406            	0.121480    	P-Residential   	;                 
 n406            	0.008840    	P-Commercial    	;                 
 n406            	0.000000    	P-Industrial    	;  
 n407            	0.163370    	P-Residential   	;                 
 n407            	0.009790    	P-Commercial    	;                 
 n407            	0.000000    	P-Industrial    	;  
 n408            	0.290810    	P-Residential   	;                 
 n408            	0.124630    	P-Commercial    	;                 
 n408            	0.000000    	P-Industrial    	;  
 n409            	0.042370    	P-Residential   	;                 
 n409            	0.001190    	P-Commercial    	;                 
 n409            	0.000000    	P-Industrial    	;  
 n410            	0.062120    	P-Residential   	;                 
 n410            	0.004480    	P-Commercial    	;                 
 n410            	0.000000    	P-Industrial    	;  
 n411            	0.273350    	P-Residential   	;                 
 n411            	0.023290    	P-Commercial    	;                 
 n411            	0.000000    	P-Industrial    	;  
 n412            	0.256140    	P-Residential   	;                 
 n412            	0.152460    	P-Commercial    	;                 
 n412            	0.000000    	P-Industrial    	;  
 n413            	0.053260    	P-Residential   	;                 
 n413            	0.001100    	P-Commercial    	;                 
 n413            	0.000000    	P-Industrial    	;  
 n414            	0.192370    	P-Residential   	;                 
 n414            	0.143870    	P-Commercial    	;                 
 n414            	0.000000    	P-Industrial    	;  
 n415            	0.427700    	P-Residential   	;                 
 n415            	0.106540    	P-Commercial    	;                 
 n415            	0.000000    	P-Industrial    	;  
 n416            	0.061380    	P-Residential   	;                 
 n416            	0.003060    	P-Commercial    	;                 
 n416            	0.000000    	P-Industrial    	;  
 n417            	0.138710    	P-Residential   	;                 
 n417            	0.021850    	P-Commercial    	;                 
 n417            	0.000000    	P-Industrial    	;  
 n418            	0.018000    	P-Residential   	;                 
 n418            	0.000000    	P-Commercial    	;                 
 n418            	0.000000    	P-Industrial    	;  
 n419            	0.030130    	P-Residential   	;                 
 n419            	0.003350    	P-Commercial    	;                 
 n419            	0.000000    	P-Industrial    	;  
 n420            	0.125140    	P-Residential   	;                 
 n420            	0.038660    	P-Commercial    	;                 
 n420            	0.000000    	P-Industrial    	;  
 n421            	0.063950    	P-Residential   	;                 
 n421            	0.004450    	P-Commercial    	;                 
 n421            	0.000000    	P-Industrial    	;  
 n422            	0.137970    	P-Residential   	;                 
 n422            	0.049230    	P-Commercial    	;                 
 n422            	0.000000    	P-Industrial    	;  
 n423            	0.373500    	P-Residential   	;                 
 n423            	0.296460    	P-Commercial    	;                 
 n423            	0.000000    	P-Industrial    	;  
 n424            	0.054760    	P-Residential   	;                 
 n424            	0.006080    	P-Commercial    	;                 
 n424            	0.000000    	P-Industrial    	;  
 n425            	0.137610    	P-Residential   	;                 
 n425            	0.040950    	P-Commercial    	;                 
 n425            	0.000000    	P-Industrial    	;  
 n426            	0.102280    	P-Residential   	;                 
 n426            	0.010760    	P-Commercial    	;                 
 n426            	0.000000    	P-Industrial    	;  
 n427            	0.102460    	P-Residential   	;                 
 n427            	0.009860    	P-Commercial    	;                 
 n427            	0.000000    	P-Industrial    	;  
 n428            	0.094750    	P-Residential   	;                 
 n428            	0.040610    	P-Commercial    	;                 
 n428            	0.000000    	P-Industrial    	;  
 n429            	0.003240    	P-Residential   	;                 
 n429            	0.000000    	P-Commercial    	;                 
 n429            	0.000000    	P-Industrial    	;  
 n430            	0.123170    	P-Residential   	;                 
 n430            	0.017230    	P-Commercial    	;                 
 n430            	0.000000    	P-Industrial    	;  
 n431            	0.016560    	P-Residential   	;                 
 n431            	0.000000    	P-Commercial    	;                 
 n431            	0.000000    	P-Industrial    	;  
 n432            	0.122760    	P-Residential   	;                 
 n432            	0.000000    	P-Commercial    	;                 
 n432            	0.000000    	P-Industrial    	;  
 n433            	0.265460    	P-Residential   	;                 
 n433            	0.176980    	P-Commercial    	;                 
 n433            	0.000000    	P-Industrial    	;  
 n434            	0.361440    	P-Residential   	;                 
 n434            	0.226800    	P-Commercial    	;                 
 n434            	0.000000    	P-Industrial    	;  
 n435            	0.224230    	P-Residential   	;                 
 n435            	0.272210    	P-Commercial    	;                 
 n435            	0.000000    	P-Industrial    	;  
 n436            	0.079180    	P-Residential   	;                 
 n436            	0.016220    	P-Commercial    	;                 
 n436            	0.000000    	P-Industrial    	;  
 n437            	0.039330    	P-Residential   	;                 
 n437            	0.001350    	P-Commercial    	;                 
 n437            	0.000000    	P-Industrial    	;  
 n438            	0.141160    	P-Residential   	;                 
 n438            	0.005360    	P-Commercial    	;                 
 n438            	0.000000    	P-Industrial    	;  
 n439            	0.141460    	P-Residential   	;                 
 n439            	0.011540    	P-Commercial    	;                 
 n439            	0.000000    	P-Industrial    	;  
 n440            	0.053060    	P-Residential   	;                 
 n440            	0.005260    	P-Commercial    	;                 
 n440            	0.000000    	P-Industrial    	;  
 n441            	0.129530    	P-Residential   	;                 
 n441            	0.518110    	P-Commercial    	;                 
 n441            	0.000000    	P-Industrial    	;  
 n442            	0.000000    	P-Residential   	;                 
 n442            	0.000000    	P-Commercial    	;                 
 n442            	0.000000    	P-Industrial    	;  
 n443            	0.091800    	P-Residential   	;                 
 n443            	0.007920    	P-Commercial    	;                 
 n443            	0.000000    	P-Industrial    	;  
 n444            	0.162680    	P-Residential   	;                 
 n444            	0.061240    	P-Commercial    	;                 
 n444            	0.000000    	P-Industrial    	;  
 n445            	0.074090    	P-Residential   	;                 
 n445            	0.003670    	P-Commercial    	;                 
 n445            	0.000000    	P-Industrial    	;  
 n446            	0.226730    	P-Residential   	;                 
 n446            	0.024910    	P-Commercial    	;                 
 n446            	0.000000    	P-Industrial    	;  
 n447            	0.208640    	P-Residential   	;                 
 n447            	0.033280    	P-Commercial    	;                 
 n447            	0.000000    	P-Industrial    	;  
 n448            	0.059670    	P-Residential   	;                 
 n448            	0.002250    	P-Commercial    	;                 
 n448            	0.000000    	P-Industrial    	;  
 n449            	0.167510    	P-Residential   	;                 
 n449            	0.087730    	P-Commercial    	;                 
 n449            	0.000000    	P-Industrial    	;  
 n450            	0.139680    	P-Residential   	;                 
 n450            	0.027000    	P-Commercial    	;                 
 n450            	0.000000    	P-Industrial    	;  
 n451            	0.277340    	P-Residential   	;                 
 n451            	0.150340    	P-Commercial    	;                 
 n451            	0.000000    	P-Industrial    	;  
 n452            	0.112820    	P-Residential   	;                 
 n452            	0.010300    	P-Commercial    	;                 
 n452            	0.000000    	P-Industrial    	;  
 n453            	0.259670    	P-Residential   	;                 
 n453            	0.104650    	P-Commercial    	;                 
 n453            	0.000000    	P-Industrial    	;  
 n454            	0.349060    	P-Residential   	;                 
 n454            	0.138740    	P-Commercial    	;                 
 n454            	0.000000    	P-Industrial    	;  
 n455            	0.153650    	P-Residential   	;                 
 n455            	0.051550    	P-Commercial    	;                 
 n455            	0.000000    	P-Industrial    	;  
 n456            	0.143710    	P-Residential   	;                 
 n456            	0.023690    	P-Commercial    	;                 
 n456            	0.000000    	P-Industrial    	;  
 n457            	0.222480    	P-Residential   	;                 
 n457            	0.034560    	P-Commercial    	;                 
 n457            	0.000000    	P-Industrial    	;  
 n458            	0.070270    	P-Residential   	;                 
 n458            	0.017210    	P-Commercial    	;                 
 n458            	0.000000    	P-Industrial    	;  
 n459            	0.121070    	P-Residential   	;                 
 n459            	0.021490    	P-Commercial    	;                 
 n459            	0.000000    	P-Industrial    	;  
 n460            	0.295630    	P-Residential   	;                 
 n460            	0.121970    	P-Commercial    	;                 
 n460            	0.000000    	P-Industrial    	;  
 n461            	0.439740    	P-Residential   	;                 
 n461            	0.355860    	P-Commercial    	;                 
 n461            	0.000000    	P-Industrial    	;  
 n462            	0.247500    	P-Residential   	;                 
 n462            	0.246780    	P-Commercial    	;                 
 n462            	0.000000    	P-Industrial    	;  
 n463            	0.000000    	P-Residential   	;                 
 n463            	0.000000    	P-Commercial    	;                 
 n463            	0.000000    	P-Industrial    	;  
 n464            	0.000000    	P-Residential   	;                 
 n464            	1.369080    	P-Commercial    	;                 
 n464            	0.000000    	P-Industrial    	;  
 n465            	0.153220    	P-Residential   	;                 
 n465            	0.100940    	P-Commercial    	;                 
 n465            	0.000000    	P-Industrial    	;  
 n466            	0.103250    	P-Residential   	;                 
 n466            	0.410110    	P-Commercial    	;                 
 n466            	0.000000    	P-Industrial    	;  
 n467            	0.000000    	P-Residential   	;                 
 n467            	0.000000    	P-Commercial    	;                 
 n467            	0.000000    	P-Industrial    	;  
 n468            	0.141320    	P-Residential   	;                 
 n468            	0.026080    	P-Commercial    	;                 
 n468            	0.000000    	P-Industrial    	;  
 n469            	0.000000    	P-Residential   	;                 
 n469            	0.000000    	P-Commercial    	;                 
 n469            	0.000000    	P-Industrial    	;  
 n470            	0.170640    	P-Residential   	;                 
 n470            	0.170640    	P-Commercial    	;                 
 n470            	0.000000    	P-Industrial    	;  
 n471            	0.262080    	P-Residential   	;                 
 n471            	0.261720    	P-Commercial    	;                 
 n471            	0.000000    	P-Industrial    	;  
 n472            	0.170710    	P-Residential   	;                 
 n472            	0.665570    	P-Commercial    	;                 
 n472            	0.000000    	P-Industrial    	;  
 n473            	0.522810    	P-Residential   	;                 
 n473            	0.160830    	P-Commercial    	;                 
 n473            	0.000000    	P-Industrial    	;  
 n474            	0.010800    	P-Residential   	;                 
 n474            	0.000000    	P-Commercial    	;                 
 n474            	0.000000    	P-Industrial    	;  
 n475            	0.207360    	P-Residential   	;                 
 n475            	0.138240    	P-Commercial    	;                 
 n475            	0.000000    	P-Industrial    	;  
 n476            	0.220640    	P-Residential   	;                 
 n476            	0.088240    	P-Commercial    	;                 
 n476            	0.000000    	P-Industrial    	;  
 n477            	0.069590    	P-Residential   	;                 
 n477            	0.006010    	P-Commercial    	;                 
 n477            	0.000000    	P-Industrial    	;  
 n478            	0.000360    	P-Residential   	;                 
 n478            	0.000000    	P-Commercial    	;                 
 n478            	0.000000    	P-Industrial    	;  
 n479            	0.000000    	P-Residential   	;                 
 n479            	0.006120    	P-Commercial    	;                 
 n479            	0.000000    	P-Industrial    	;  
 n480            	0.479950    	P-Residential   	;                 
 n480            	1.919810    	P-Commercial    	;                 
 n480            	0.000000    	P-Industrial    	;  
 n481            	0.000000    	P-Residential   	;                 
 n481            	0.086000    	P-Commercial    	;                 
 n481            	0.000000    	P-Industrial    	;  
 n482            	0.118550    	P-Residential   	;                 
 n482            	0.050650    	P-Commercial    	;                 
 n482            	0.000000    	P-Industrial    	;  
 n483            	0.529200    	P-Residential   	;                 
 n483            	0.226800    	P-Commercial    	;                 
 n483            	0.000000    	P-Industrial    	;  
 n484            	0.129600    	P-Residential   	;                 
 n484            	0.002880    	P-Commercial    	;                 
 n484            	0.000000    	P-Industrial    	;  
 n485            	0.011000    	P-Residential   	;                 
 n485            	0.149920    	P-Commercial    	;                 
 n485            	0.000000    	P-Industrial    	;  
 n486            	0.145800    	P-Residential   	;                 
 n486            	0.368640    	P-Commercial    	;                 
 n486            	0.000000    	P-Industrial    	;  
 n487            	0.176180    	P-Residential   	;                 
 n487            	0.704740    	P-Commercial    	;                 
 n487            	0.000000    	P-Industrial    	;  
 n488            	0.175930    	P-Residential   	;                 
 n488            	0.068150    	P-Commercial    	;                 
 n488            	0.000000    	P-Industrial    	;  
 n489            	0.397440    	P-Residential   	;                 
 n489            	0.280080    	P-Commercial    	;                 
 n489            	0.000000    	P-Industrial    	;  
 n490            	0.000000    	P-Residential   	;                 
 n490            	0.029160    	P-Commercial    	;                 
 n490            	0.000000    	P-Industrial    	;  
 n491            	0.110380    	P-Residential   	;                 
 n491            	0.027500    	P-Commercial    	;                 
 n491            	0.000000    	P-Industrial    	;  
 n492            	0.138170    	P-Residential   	;                 
 n492            	0.027790    	P-Commercial    	;                 
 n492            	0.000000    	P-Industrial    	;  
 n493            	0.038380    	P-Residential   	;                 
 n493            	0.000860    	P-Commercial    	;                 
 n493            	0.000000    	P-Industrial    	;  
 n494            	0.081320    	P-Residential   	;                 
 n494            	0.009040    	P-Commercial    	;                 
 n494            	0.000000    	P-Industrial    	;  
 n495            	0.149760    	P-Residential   	;                 
 n495            	0.149760    	P-Commercial    	;                 
 n495            	0.000000    	P-Industrial    	;  
 n496            	0.337680    	P-Residential   	;                 
 n496            	0.152280    	P-Commercial    	;                 
 n496            	0.000000    	P-Industrial    	;  
 n497            	0.437240    	P-Residential   	;                 
 n497            	0.404440    	P-Commercial    	;                 
 n497            	0.000000    	P-Industrial    	;  
 n498            	0.306650    	P-Residential   	;                 
 n498            	0.223990    	P-Commercial    	;                 
 n498            	0.000000    	P-Industrial    	;  
 n499            	0.334040    	P-Residential   	;                 
 n499            	0.558760    	P-Commercial    	;                 
 n499            	0.000000    	P-Industrial    	;  
 n500            	0.035050    	P-Residential   	;                 
 n500            	0.000950    	P-Commercial    	;                 
 n500            	0.000000    	P-Industrial    	;  
 n501            	0.102600    	P-Residential   	;                 
 n501            	0.015480    	P-Commercial    	;                 
 n501            	0.000000    	P-Industrial    	;  
 n502            	0.122470    	P-Residential   	;                 
 n502            	0.013610    	P-Commercial    	;                 
 n502            	0.000000    	P-Industrial    	;  
 n503            	0.258190    	P-Residential   	;                 
 n503            	1.032770    	P-Commercial    	;                 
 n503            	0.000000    	P-Industrial    	;  
 n504            	0.033120    	P-Residential   	;                 
 n504            	0.000000    	P-Commercial    	;                 
 n504            	0.000000    	P-Industrial    	;  
 n505            	0.036610    	P-Residential   	;                 
 n505            	0.004070    	P-Commercial    	;                 
 n505            	0.000000    	P-Industrial    	;  
 n506            	0.108790    	P-Residential   	;                 
 n506            	0.021890    	P-Commercial    	;                 
 n506            	0.000000    	P-Industrial    	;  
 n507            	0.092230    	P-Residential   	;                 
 n507            	0.039530    	P-Commercial    	;                 
 n507            	0.000000    	P-Industrial    	;  
 n508            	0.092160    	P-Residential   	;                 
 n508            	0.138240    	P-Commercial    	;                 
 n508            	0.000000    	P-Industrial    	;  
 n509            	0.084100    	P-Residential   	;                 
 n509            	0.246000    	P-Commercial    	;                 
 n509            	0.000000    	P-Industrial    	;  
 n510            	0.005400    	P-Residential   	;                 
 n510            	0.000000    	P-Commercial    	;                 
 n510            	0.000000    	P-Industrial    	;  
 n511            	0.178780    	P-Residential   	;                 
 n511            	0.118940    	P-Commercial    	;                 
 n511            	0.000000    	P-Industrial    	;  
 n512            	0.170460    	P-Residential   	;                 
 n512            	0.178020    	P-Commercial    	;                 
 n512            	0.000000    	P-Industrial    	;  
 n513            	0.017210    	P-Residential   	;                 
 n513            	0.068830    	P-Commercial    	;                 
 n513            	0.000000    	P-Industrial    	;  
 n514            	0.000000    	P-Residential   	;                 
 n514            	0.014000    	P-Commercial    	;                 
 n514            	0.000000    	P-Industrial    	;  
 n515            	0.000000    	P-Residential   	;                 
 n515            	0.000981    	P-Commercial    	;                 
 n515            	0.000000    	P-Industrial    	;  
 n516            	0.000000    	P-Residential   	;                 
 n516            	0.004700    	P-Commercial    	;                 
 n516            	0.000000    	P-Industrial    	;  
 n517            	0.314860    	P-Residential   	;                 
 n517            	0.208940    	P-Commercial    	;                 
 n517            	0.000000    	P-Industrial    	;  
 n518            	0.497740    	P-Residential   	;                 
 n518            	0.612860    	P-Commercial    	;                 
 n518            	0.000000    	P-Industrial    	;  
 n519            	0.317090    	P-Residential   	;                 
 n519            	0.084670    	P-Commercial    	;                 
 n519            	0.000000    	P-Industrial    	;  
 n520            	0.394670    	P-Residential   	;                 
 n520            	0.305530    	P-Commercial    	;                 
 n520            	0.000000    	P-Industrial    	;  
 n521            	0.520090    	P-Residential   	;                 
 n521            	0.197750    	P-Commercial    	;                 
 n521            	0.000000    	P-Industrial    	;  
 n522            	0.112500    	P-Residential   	;                 
 n522            	0.010620    	P-Commercial    	;                 
 n522            	0.000000    	P-Industrial    	;  
 n523            	0.293470    	P-Residential   	;                 
 n523            	0.755570    	P-Commercial    	;                 
 n523            	0.000000    	P-Industrial    	;  
 n524            	0.194830    	P-Residential   	;                 
 n524            	0.531650    	P-Commercial    	;                 
 n524            	0.000000    	P-Industrial    	;  
 n525            	0.847800    	P-Residential   	;                 
 n525            	0.246600    	P-Commercial    	;                 
 n525            	0.000000    	P-Industrial    	;  
 n526            	0.000000    	P-Residential   	;                 
 n526            	0.002520    	P-Commercial    	;                 
 n526            	0.000000    	P-Industrial    	;  
 n527            	0.267410    	P-Residential   	;                 
 n527            	1.069630    	P-Commercial    	;                 
 n527            	0.000000    	P-Industrial    	;  
 n528            	0.122980    	P-Residential   	;                 
 n528            	0.074300    	P-Commercial    	;                 
 n528            	0.000000    	P-Industrial    	;  
 n529            	0.995260    	P-Residential   	;                 
 n529            	0.298580    	P-Commercial    	;                 
 n529            	0.000000    	P-Industrial    	;  
 n530            	0.098060    	P-Residential   	;                 
 n530            	0.211540    	P-Commercial    	;                 
 n530            	0.000000    	P-Industrial    	;  
 n531            	0.102020    	P-Residential   	;                 
 n531            	0.036580    	P-Commercial    	;                 
 n531            	0.000000    	P-Industrial    	;  
 n532            	0.051900    	P-Residential   	;                 
 n532            	0.000000    	P-Commercial    	;                 
 n532            	0.000000    	P-Industrial    	;  
 n533            	0.340920    	P-Residential   	;                 
 n533            	0.220680    	P-Commercial    	;                 
 n533            	0.000000    	P-Industrial    	;  
 n534            	0.205600    	P-Residential   	;                 
 n534            	0.041720    	P-Commercial    	;                 
 n534            	0.000000    	P-Industrial    	;  
 n535            	0.048440    	P-Residential   	;                 
 n535            	0.001960    	P-Commercial    	;                 
 n535            	0.000000    	P-Industrial    	;  
 n536            	0.159660    	P-Residential   	;                 
 n536            	0.159660    	P-Commercial    	;                 
 n536            	0.000000    	P-Industrial    	;  
 n537            	0.094590    	P-Residential   	;                 
 n537            	0.006930    	P-Commercial    	;                 
 n537            	0.000000    	P-Industrial    	;  
 n538            	0.000360    	P-Residential   	;                 
 n538            	0.000000    	P-Commercial    	;                 
 n538            	0.000000    	P-Industrial    	;  
 n539            	0.242570    	P-Residential   	;                 
 n539            	0.970270    	P-Commercial    	;                 
 n539            	0.000000    	P-Industrial    	;  
 n540            	0.235840    	P-Residential   	;                 
 n540            	0.087080    	P-Commercial    	;                 
 n540            	0.000000    	P-Industrial    	;  
 n541            	0.034540    	P-Residential   	;                 
 n541            	0.001820    	P-Commercial    	;                 
 n541            	0.000000    	P-Industrial    	;  
 n542            	0.137450    	P-Residential   	;                 
 n542            	0.034270    	P-Commercial    	;                 
 n542            	0.000000    	P-Industrial    	;  
 n543            	0.003600    	P-Residential   	;                 
 n543            	0.000000    	P-Commercial    	;                 
 n543            	0.000000    	P-Industrial    	;  
 n544            	0.332660    	P-Residential   	;                 
 n544            	0.183940    	P-Commercial    	;                 
 n544            	0.000000    	P-Industrial    	;  
 n545            	0.106560    	P-Residential   	;                 
 n545            	0.064800    	P-Commercial    	;                 
 n545            	0.000000    	P-Industrial    	;  
 n546            	0.029840    	P-Residential   	;                 
 n546            	0.003640    	P-Commercial    	;                 
 n546            	0.000000    	P-Industrial    	;  
 n547            	0.109420    	P-Residential   	;                 
 n547            	0.017300    	P-Commercial    	;                 
 n547            	0.000000    	P-Industrial    	;  
 n548            	0.348260    	P-Residential   	;                 
 n548            	0.070060    	P-Commercial    	;                 
 n548            	0.000000    	P-Industrial    	;  
 n549            	0.137300    	P-Residential   	;                 
 n549            	0.542020    	P-Commercial    	;                 
 n549            	0.000000    	P-Industrial    	;  
 n550            	0.121500    	P-Residential   	;                 
 n550            	0.363780    	P-Commercial    	;                 
 n550            	0.000000    	P-Industrial    	;  
 n551            	0.727850    	P-Residential   	;                 
 n551            	0.589390    	P-Commercial    	;                 
 n551            	0.000000    	P-Industrial    	;  
 n552            	0.070630    	P-Residential   	;                 
 n552            	0.007850    	P-Commercial    	;                 
 n552            	0.000000    	P-Industrial    	;  
 n553            	0.201370    	P-Residential   	;                 
 n553            	0.073310    	P-Commercial    	;                 
 n553            	0.000000    	P-Industrial    	;  
 n554            	0.041830    	P-Residential   	;                 
 n554            	0.001730    	P-Commercial    	;                 
 n554            	0.000000    	P-Industrial    	;  
 n555            	0.084890    	P-Residential   	;                 
 n555            	0.009430    	P-Commercial    	;                 
 n555            	0.000000    	P-Industrial    	;  
 n556            	0.059330    	P-Residential   	;                 
 n556            	0.006190    	P-Commercial    	;                 
 n556            	0.000000    	P-Industrial    	;  
 n557            	0.012960    	P-Residential   	;                 
 n557            	0.000000    	P-Commercial    	;                 
 n557            	0.000000    	P-Industrial    	;  
 n558            	0.075240    	P-Residential   	;                 
 n558            	0.003600    	P-Commercial    	;                 
 n558            	0.000000    	P-Industrial    	;  
 n559            	0.056300    	P-Residential   	;                 
 n559            	0.005980    	P-Commercial    	;                 
 n559            	0.000000    	P-Industrial    	;  
 n560            	0.022680    	P-Residential   	;                 
 n560            	0.000000    	P-Commercial    	;                 
 n560            	0.000000    	P-Industrial    	;  
 n561            	0.758880    	P-Residential   	;                 
 n561            	0.001080    	P-Commercial    	;                 
 n561            	0.000000    	P-Industrial    	;  
 n562            	0.254520    	P-Residential   	;                 
 n562            	0.085680    	P-Commercial    	;                 
 n562            	0.000000    	P-Industrial    	;  
 n563            	0.048850    	P-Residential   	;                 
 n563            	0.004790    	P-Commercial    	;                 
 n563            	0.000000    	P-Industrial    	;  
 n564            	0.243940    	P-Residential   	;                 
 n564            	0.071420    	P-Commercial    	;                 
 n564            	0.000000    	P-Industrial    	;  
 n565            	0.034270    	P-Residential   	;                 
 n565            	0.003170    	P-Commercial    	;                 
 n565            	0.000000    	P-Industrial    	;  
 n566            	0.014760    	P-Residential   	;                 
 n566            	0.000000    	P-Commercial    	;                 
 n566            	0.000000    	P-Industrial    	;  
 n567            	0.071820    	P-Residential   	;                 
 n567            	0.007380    	P-Commercial    	;                 
 n567            	0.000000    	P-Industrial    	;  
 n568            	0.388060    	P-Residential   	;                 
 n568            	0.281900    	P-Commercial    	;                 
 n568            	0.000000    	P-Industrial    	;  
 n569            	0.064400    	P-Residential   	;                 
 n569            	0.004720    	P-Commercial    	;                 
 n569            	0.000000    	P-Industrial    	;  
 n570            	0.224980    	P-Residential   	;                 
 n570            	0.200900    	P-Commercial    	;                 
 n570            	0.000000    	P-Industrial    	;  
 n571            	0.052340    	P-Residential   	;                 
 n571            	0.004540    	P-Commercial    	;                 
 n571            	0.000000    	P-Industrial    	;  
 n572            	0.100150    	P-Residential   	;                 
 n572            	0.039530    	P-Commercial    	;                 
 n572            	0.000000    	P-Industrial    	;  
 n573            	0.343870    	P-Residential   	;                 
 n573            	0.233210    	P-Commercial    	;                 
 n573            	0.000000    	P-Industrial    	;  
 n574            	0.023150    	P-Residential   	;                 
 n574            	0.000610    	P-Commercial    	;                 
 n574            	0.000000    	P-Industrial    	;  
 n575            	0.000000    	P-Residential   	;                 
 n575            	0.000000    	P-Commercial    	;                 
 n575            	0.000000    	P-Industrial    	;  
 n576            	0.477860    	P-Residential   	;                 
 n576            	1.712380    	P-Commercial    	;                 
 n576            	0.000000    	P-Industrial    	;  
 n577            	0.072270    	P-Residential   	;                 
 n577            	0.006930    	P-Commercial    	;                 
 n577            	0.000000    	P-Industrial    	;  
 n578            	0.133580    	P-Residential   	;                 
 n578            	0.025900    	P-Commercial    	;                 
 n578            	0.000000    	P-Industrial    	;  
 n579            	0.148810    	P-Residential   	;                 
 n579            	0.014270    	P-Commercial    	;                 
 n579            	0.000000    	P-Industrial    	;  
 n580            	0.047470    	P-Residential   	;                 
 n580            	0.001490    	P-Commercial    	;                 
 n580            	0.000000    	P-Industrial    	;  
 n581            	0.117360    	P-Residential   	;                 
 n581            	0.117360    	P-Commercial    	;                 
 n581            	0.000000    	P-Industrial    	;  
 n582            	0.092270    	P-Residential   	;                 
 n582            	0.008530    	P-Commercial    	;                 
 n582            	0.000000    	P-Industrial    	;  
 n583            	0.001440    	P-Residential   	;                 
 n583            	0.000000    	P-Commercial    	;                 
 n583            	0.000000    	P-Industrial    	;  
 n584            	0.140150    	P-Residential   	;                 
 n584            	0.047050    	P-Commercial    	;                 
 n584            	0.000000    	P-Industrial    	;  
 n585            	0.136510    	P-Residential   	;                 
 n585            	0.088130    	P-Commercial    	;                 
 n585            	0.000000    	P-Industrial    	;  
 n586            	0.138820    	P-Residential   	;                 
 n586            	0.077180    	P-Commercial    	;                 
 n586            	0.000000    	P-Industrial    	;  
 n587            	0.114770    	P-Residential   	;                 
 n587            	0.049030    	P-Commercial    	;                 
 n587            	0.000000    	P-Industrial    	;  
 n588            	0.143640    	P-Residential   	;                 
 n588            	0.014040    	P-Commercial    	;                 
 n588            	0.000000    	P-Industrial    	;  
 n589            	0.000000    	P-Residential   	;                 
 n589            	0.000000    	P-Commercial    	;                 
 n589            	0.000000    	P-Industrial    	;  
 n590            	0.000000    	P-Residential   	;                 
 n590            	0.000000    	P-Commercial    	;                 
 n590            	0.000000    	P-Industrial    	;  
 n591            	0.021890    	P-Residential   	;                 
 n591            	0.001150    	P-Commercial    	;                 
 n591            	0.000000    	P-Industrial    	;  
 n592            	0.021130    	P-Residential   	;                 
 n592            	0.000470    	P-Commercial    	;                 
 n592            	0.000000    	P-Industrial    	;  
 n593            	0.051500    	P-Residential   	;                 
 n593            	0.004660    	P-Commercial    	;                 
 n593            	0.000000    	P-Industrial    	;  
 n594            	0.128660    	P-Residential   	;                 
 n594            	0.038020    	P-Commercial    	;                 
 n594            	0.000000    	P-Industrial    	;  
 n595            	0.127530    	P-Residential   	;                 
 n595            	0.043110    	P-Commercial    	;                 
 n595            	0.000000    	P-Industrial    	;  
 n596            	0.000000    	P-Residential   	;                 
 n596            	0.000000    	P-Commercial    	;                 
 n596            	0.000000    	P-Industrial    	;  
 n597            	0.003240    	P-Residential   	;                 
 n597            	0.000000    	P-Commercial    	;                 
 n597            	0.000000    	P-Industrial    	;  
 n598            	0.023150    	P-Residential   	;                 
 n598            	0.000970    	P-Commercial    	;                 
 n598            	0.000000    	P-Industrial    	;  
 n599            	0.376060    	P-Residential   	;                 
 n599            	0.306140    	P-Commercial    	;                 
 n599            	0.000000    	P-Industrial    	;  
 n600            	0.122740    	P-Residential   	;                 
 n600            	0.032060    	P-Commercial    	;                 
 n600            	0.000000    	P-Industrial    	;  
 n601            	0.153880    	P-Residential   	;                 
 n601            	0.014240    	P-Commercial    	;                 
 n601            	0.000000    	P-Industrial    	;  
 n602            	0.395210    	P-Residential   	;                 
 n602            	0.167830    	P-Commercial    	;                 
 n602            	0.000000    	P-Industrial    	;  
 n603            	0.000000    	P-Residential   	;                 
 n603            	0.000000    	P-Commercial    	;                 
 n603            	0.000000    	P-Industrial    	;  
 n604            	0.006120    	P-Residential   	;                 
 n604            	0.000000    	P-Commercial    	;                 
 n604            	0.000000    	P-Industrial    	;  
 n605            	0.000000    	P-Residential   	;                 
 n605            	0.000000    	P-Commercial    	;                 
 n605            	0.000000    	P-Industrial    	;  
 n606            	0.020320    	P-Residential   	;                 
 n606            	0.000920    	P-Commercial    	;                 
 n606            	0.000000    	P-Industrial    	;  
 n607            	0.000000    	P-Residential   	;                 
 n607            	0.000000    	P-Commercial    	;                 
 n607            	0.000000    	P-Industrial    	;  
 n608            	0.000000    	P-Residential   	;                 
 n608            	0.000000    	P-Commercial    	;                 
 n608            	0.000000    	P-Industrial    	;  
 n609            	0.000000    	P-Residential   	;                 
 n609            	0.000000    	P-Commercial    	;                 
 n609            	0.000000    	P-Industrial    	;  
 n610            	0.010800    	P-Residential   	;                 
 n610            	0.000000    	P-Commercial    	;                 
 n610            	0.000000    	P-Industrial    	;  
 n611            	0.000000    	P-Residential   	;                 
 n611            	0.000000    	P-Commercial    	;                 
 n611            	0.000000    	P-Industrial    	;  
 n612            	0.002520    	P-Residential   	;                 
 n612            	0.000000    	P-Commercial    	;                 
 n612            	0.000000    	P-Industrial    	;  
 n613            	0.014760    	P-Residential   	;                 
 n613            	0.000000    	P-Commercial    	;                 
 n613            	0.000000    	P-Industrial    	;  
 n614            	0.295990    	P-Residential   	;                 
 n614            	0.115850    	P-Commercial    	;                 
 n614            	0.000000    	P-Industrial    	;  
 n615            	0.003240    	P-Residential   	;                 
 n615            	0.000000    	P-Commercial    	;                 
 n615            	0.000000    	P-Industrial    	;  
 n616            	0.015120    	P-Residential   	;                 
 n616            	0.000000    	P-Commercial    	;                 
 n616            	0.000000    	P-Industrial    	;  
 n617            	0.013320    	P-Residential   	;                 
 n617            	0.000000    	P-Commercial    	;                 
 n617            	0.000000    	P-Industrial    	;  
 n618            	0.039530    	P-Residential   	;                 
 n618            	0.004390    	P-Commercial    	;                 
 n618            	0.000000    	P-Industrial    	;  
 n619            	0.002160    	P-Residential   	;                 
 n619            	0.000000    	P-Commercial    	;                 
 n619            	0.000000    	P-Industrial    	;  
 n620            	0.000000    	P-Residential   	;                 
 n620            	0.000000    	P-Commercial    	;                 
 n620            	0.000000    	P-Industrial    	;  
 n621            	0.000000    	P-Residential   	;                 
 n621            	0.136440    	P-Commercial    	;                 
 n621            	0.000000    	P-Industrial    	;  
 n622            	0.002600    	P-Residential   	;                 
 n622            	0.000000    	P-Commercial    	;                 
 n622            	0.000000    	P-Industrial    	;  
 n623            	0.000000    	P-Residential   	;                 
 n623            	0.332280    	P-Commercial    	;                 
 n623            	0.000000    	P-Industrial    	;  
 n624            	0.000000    	P-Residential   	;                 
 n624            	0.191160    	P-Commercial    	;                 
 n624            	0.000000    	P-Industrial    	;  
 n625            	0.000000    	P-Residential   	;                 
 n625            	0.115200    	P-Commercial    	;                 
 n625            	0.000000    	P-Industrial    	;  
 n626            	0.000000    	P-Residential   	;                 
 n626            	0.000000    	P-Commercial    	;                 
 n626            	0.000000    	P-Industrial    	;  
 n627            	0.325840    	P-Residential   	;                 
 n627            	0.036320    	P-Commercial    	;                 
 n627            	0.000000    	P-Industrial    	;  
 n628            	0.254270    	P-Residential   	;                 
 n628            	0.283210    	P-Commercial    	;                 
 n628            	0.000000    	P-Industrial    	;  
 n629            	0.169360    	P-Residential   	;                 
 n629            	0.149960    	P-Commercial    	;                 
 n629            	0.000000    	P-Industrial    	;  
 n630            	0.184360    	P-Residential   	;                 
 n630            	0.046040    	P-Commercial    	;                 
 n630            	0.000000    	P-Industrial    	;  
 n631            	0.079700    	P-Residential   	;                 
 n631            	0.008860    	P-Commercial    	;                 
 n631            	0.000000    	P-Industrial    	;  
 n632            	0.180950    	P-Residential   	;                 
 n632            	0.035410    	P-Commercial    	;                 
 n632            	0.000000    	P-Industrial    	;  
 n633            	0.093830    	P-Residential   	;                 
 n633            	0.006610    	P-Commercial    	;                 
 n633            	0.000000    	P-Industrial    	;  
 n634            	0.517970    	P-Residential   	;                 
 n634            	0.398230    	P-Commercial    	;                 
 n634            	0.000000    	P-Industrial    	;  
 n635            	0.248720    	P-Residential   	;                 
 n635            	0.132520    	P-Commercial    	;                 
 n635            	0.000000    	P-Industrial    	;  
 n636            	0.006480    	P-Residential   	;                 
 n636            	0.000000    	P-Commercial    	;                 
 n636            	0.000000    	P-Industrial    	;  
 n637            	0.082550    	P-Residential   	;                 
 n637            	0.003490    	P-Commercial    	;                 
 n637            	0.000000    	P-Industrial    	;  
 n638            	0.084440    	P-Residential   	;                 
 n638            	0.002680    	P-Commercial    	;                 
 n638            	0.000000    	P-Industrial    	;  
 n639            	0.074300    	P-Residential   	;                 
 n639            	0.101740    	P-Commercial    	;                 
 n639            	0.000000    	P-Industrial    	;  
 n640            	0.080860    	P-Residential   	;                 
 n640            	0.019220    	P-Commercial    	;                 
 n640            	0.000000    	P-Industrial    	;  
 n641            	0.210460    	P-Residential   	;                 
 n641            	0.019220    	P-Commercial    	;                 
 n641            	0.000000    	P-Industrial    	;  
 n642            	0.108360    	P-Residential   	;                 
 n642            	0.007920    	P-Commercial    	;                 
 n642            	0.000000    	P-Industrial    	;  
 n643            	0.127580    	P-Residential   	;                 
 n643            	0.007780    	P-Commercial    	;                 
 n643            	0.000000    	P-Industrial    	;  
 n644            	0.113270    	P-Residential   	;                 
 n644            	0.006970    	P-Commercial    	;                 
 n644            	0.000000    	P-Industrial    	;  
 n645            	0.015120    	P-Residential   	;                 
 n645            	0.000000    	P-Commercial    	;                 
 n645            	0.000000    	P-Industrial    	;  
 n646            	0.138170    	P-Residential   	;                 
 n646            	0.016630    	P-Commercial    	;                 
 n646            	0.000000    	P-Industrial    	;  
 n647            	0.119450    	P-Residential   	;                 
 n647            	0.007270    	P-Commercial    	;                 
 n647            	0.000000    	P-Industrial    	;  
 n648            	0.056970    	P-Residential   	;                 
 n648            	0.004950    	P-Commercial    	;                 
 n648            	0.000000    	P-Industrial    	;  
 n649            	0.154460    	P-Residential   	;                 
 n649            	0.011140    	P-Commercial    	;                 
 n649            	0.000000    	P-Industrial    	;  
 n650            	0.103540    	P-Residential   	;                 
 n650            	0.079700    	P-Commercial    	;                 
 n650            	0.000000    	P-Industrial    	;  
 n651            	0.155750    	P-Residential   	;                 
 n651            	0.014530    	P-Commercial    	;                 
 n651            	0.000000    	P-Industrial    	;  
 n652            	0.169850    	P-Residential   	;                 
 n652            	0.038950    	P-Commercial    	;                 
 n652            	0.000000    	P-Industrial    	;  
 n653            	0.038990    	P-Residential   	;                 
 n653            	0.003130    	P-Commercial    	;                 
 n653            	0.000000    	P-Industrial    	;  
 n654            	0.125140    	P-Residential   	;                 
 n654            	0.013820    	P-Commercial    	;                 
 n654            	0.000000    	P-Industrial    	;  
 n655            	0.203690    	P-Residential   	;                 
 n655            	0.073150    	P-Commercial    	;                 
 n655            	0.000000    	P-Industrial    	;  
 n656            	0.096520    	P-Residential   	;                 
 n656            	0.010400    	P-Commercial    	;                 
 n656            	0.000000    	P-Industrial    	;  
 n657            	0.437560    	P-Residential   	;                 
 n657            	0.120440    	P-Commercial    	;                 
 n657            	0.000000    	P-Industrial    	;  
 n658            	0.202000    	P-Residential   	;                 
 n658            	0.054680    	P-Commercial    	;                 
 n658            	0.000000    	P-Industrial    	;  
 n659            	0.207590    	P-Residential   	;                 
 n659            	0.044050    	P-Commercial    	;                 
 n659            	0.000000    	P-Industrial    	;  
 n660            	0.338890    	P-Residential   	;                 
 n660            	0.043070    	P-Commercial    	;                 
 n660            	0.000000    	P-Industrial    	;  
 n661            	0.273290    	P-Residential   	;                 
 n661            	0.106870    	P-Commercial    	;                 
 n661            	0.000000    	P-Industrial    	;  
 n662            	0.237710    	P-Residential   	;                 
 n662            	0.084130    	P-Commercial    	;                 
 n662            	0.000000    	P-Industrial    	;  
 n663            	0.067590    	P-Residential   	;                 
 n663            	0.006210    	P-Commercial    	;                 
 n663            	0.000000    	P-Industrial    	;  
 n664            	0.163890    	P-Residential   	;                 
 n664            	0.013230    	P-Commercial    	;                 
 n664            	0.000000    	P-Industrial    	;  
 n665            	0.219200    	P-Residential   	;                 
 n665            	0.016600    	P-Commercial    	;                 
 n665            	0.000000    	P-Industrial    	;  
 n666            	0.175970    	P-Residential   	;                 
 n666            	0.012310    	P-Commercial    	;                 
 n666            	0.000000    	P-Industrial    	;  
 n667            	0.009000    	P-Residential   	;                 
 n667            	0.000000    	P-Commercial    	;                 
 n667            	0.000000    	P-Industrial    	;  
 n668            	0.322740    	P-Residential   	;                 
 n668            	0.115740    	P-Commercial    	;                 
 n668            	0.000000    	P-Industrial    	;  
 n669            	0.229640    	P-Residential   	;                 
 n669            	0.034960    	P-Commercial    	;                 
 n669            	0.000000    	P-Industrial    	;  
 n670            	0.148590    	P-Residential   	;                 
 n670            	0.000810    	P-Commercial    	;                 
 n670            	0.000000    	P-Industrial    	;  
 n671            	0.245480    	P-Residential   	;                 
 n671            	0.042880    	P-Commercial    	;                 
 n671            	0.000000    	P-Industrial    	;  
 n672            	0.211500    	P-Residential   	;                 
 n672            	0.114660    	P-Commercial    	;                 
 n672            	0.000000    	P-Industrial    	;  
 n673            	0.063900    	P-Residential   	;                 
 n673            	0.005220    	P-Commercial    	;                 
 n673            	0.000000    	P-Industrial    	;  
 n674            	0.214240    	P-Residential   	;                 
 n674            	0.068360    	P-Commercial    	;                 
 n674            	0.000000    	P-Industrial    	;  
 n675            	0.038450    	P-Residential   	;                 
 n675            	0.003670    	P-Commercial    	;                 
 n675            	0.000000    	P-Industrial    	;  
 n676            	0.551810    	P-Residential   	;                 
 n676            	0.118150    	P-Commercial    	;                 
 n676            	0.000000    	P-Industrial    	;  
 n677            	0.049030    	P-Residential   	;                 
 n677            	0.004970    	P-Commercial    	;                 
 n677            	0.000000    	P-Industrial    	;  
 n678            	0.103460    	P-Residential   	;                 
 n678            	0.008860    	P-Commercial    	;                 
 n678            	0.000000    	P-Industrial    	;  
 n679            	0.206120    	P-Residential   	;                 
 n679            	0.016720    	P-Commercial    	;                 
 n679            	0.000000    	P-Industrial    	;  
 n680            	0.211230    	P-Residential   	;                 
 n680            	0.016290    	P-Commercial    	;                 
 n680            	0.000000    	P-Industrial    	;  
 n681            	0.145600    	P-Residential   	;                 
 n681            	0.142000    	P-Commercial    	;                 
 n681            	0.000000    	P-Industrial    	;  
 n682            	0.181100    	P-Residential   	;                 
 n682            	0.090000    	P-Commercial    	;                 
 n682            	0.000000    	P-Industrial    	;  
 n683            	0.590540    	P-Residential   	;                 
 n683            	0.221260    	P-Commercial    	;                 
 n683            	0.000000    	P-Industrial    	;  
 n684            	0.108360    	P-Residential   	;                 
 n684            	0.281520    	P-Commercial    	;                 
 n684            	0.000000    	P-Industrial    	;  
 n685            	0.046710    	P-Residential   	;                 
 n685            	0.004410    	P-Commercial    	;                 
 n685            	0.000000    	P-Industrial    	;  
 n686            	0.200380    	P-Residential   	;                 
 n686            	0.032900    	P-Commercial    	;                 
 n686            	0.000000    	P-Industrial    	;  
 n687            	0.096570    	P-Residential   	;                 
 n687            	0.009270    	P-Commercial    	;                 
 n687            	0.000000    	P-Industrial    	;  
 n688            	0.193320    	P-Residential   	;                 
 n688            	0.050040    	P-Commercial    	;                 
 n688            	0.000000    	P-Industrial    	;  
 n689            	0.071330    	P-Residential   	;                 
 n689            	0.002470    	P-Commercial    	;                 
 n689            	0.000000    	P-Industrial    	;  
 n690            	0.072580    	P-Residential   	;                 
 n690            	0.001580    	P-Commercial    	;                 
 n690            	0.000000    	P-Industrial    	;  
 n691            	0.088200    	P-Residential   	;                 
 n691            	0.008280    	P-Commercial    	;                 
 n691            	0.000000    	P-Industrial    	;  
 n692            	0.269460    	P-Residential   	;                 
 n692            	0.070020    	P-Commercial    	;                 
 n692            	0.000000    	P-Industrial    	;  
 n693            	0.272920    	P-Residential   	;                 
 n693            	0.107600    	P-Commercial    	;                 
 n693            	0.000000    	P-Industrial    	;  
 n694            	0.291460    	P-Residential   	;                 
 n694            	0.071780    	P-Commercial    	;                 
 n694            	0.000000    	P-Industrial    	;  
 n695            	0.290720    	P-Residential   	;                 
 n695            	0.031120    	P-Commercial    	;                 
 n695            	0.000000    	P-Industrial    	;  
 n696            	0.103680    	P-Residential   	;                 
 n696            	0.011520    	P-Commercial    	;                 
 n696            	0.000000    	P-Industrial    	;  
 n697            	0.151740    	P-Residential   	;                 
 n697            	0.142740    	P-Commercial    	;                 
 n697            	0.000000    	P-Industrial    	;  
 n698            	0.267230    	P-Residential   	;                 
 n698            	0.228490    	P-Commercial    	;                 
 n698            	0.000000    	P-Industrial    	;  
 n699            	0.149060    	P-Residential   	;                 
 n699            	0.009700    	P-Commercial    	;                 
 n699            	0.000000    	P-Industrial    	;  
 n700            	0.150620    	P-Residential   	;                 
 n700            	0.030460    	P-Commercial    	;                 
 n700            	0.000000    	P-Industrial    	;  
 n701            	0.136580    	P-Residential   	;                 
 n701            	0.083380    	P-Commercial    	;                 
 n701            	0.000000    	P-Industrial    	;  
 n702            	0.191360    	P-Residential   	;                 
 n702            	0.018880    	P-Commercial    	;                 
 n702            	0.000000    	P-Industrial    	;  
 n703            	0.047900    	P-Residential   	;                 
 n703            	0.001060    	P-Commercial    	;                 
 n703            	0.000000    	P-Industrial    	;  
 n704            	0.095470    	P-Residential   	;                 
 n704            	0.008930    	P-Commercial    	;                 
 n704            	0.000000    	P-Industrial    	;  
 n705            	0.298620    	P-Residential   	;                 
 n705            	0.069300    	P-Commercial    	;                 
 n705            	0.000000    	P-Industrial    	;  
 n706            	0.044530    	P-Residential   	;                 
 n706            	0.004790    	P-Commercial    	;                 
 n706            	0.000000    	P-Industrial    	;  
 n707            	0.089220    	P-Residential   	;                 
 n707            	0.006200    	P-Commercial    	;                 
 n707            	0.000000    	P-Industrial    	;  
 n708            	0.145210    	P-Residential   	;                 
 n708            	0.009950    	P-Commercial    	;                 
 n708            	0.000000    	P-Industrial    	;  
 n709            	0.048040    	P-Residential   	;                 
 n709            	0.000920    	P-Commercial    	;                 
 n709            	0.000000    	P-Industrial    	;  
 n710            	0.017280    	P-Residential   	;                 
 n710            	0.000000    	P-Commercial    	;                 
 n710            	0.000000    	P-Industrial    	;  
 n711            	0.008280    	P-Residential   	;                 
 n711            	0.000000    	P-Commercial    	;                 
 n711            	0.000000    	P-Industrial    	;  
 n712            	0.213050    	P-Residential   	;                 
 n712            	0.039310    	P-Commercial    	;                 
 n712            	0.000000    	P-Industrial    	;  
 n713            	0.113520    	P-Residential   	;                 
 n713            	0.075400    	P-Commercial    	;                 
 n713            	0.000000    	P-Industrial    	;  
 n714            	0.098200    	P-Residential   	;                 
 n714            	0.023600    	P-Commercial    	;                 
 n714            	0.000000    	P-Industrial    	;  
 n715            	0.003240    	P-Residential   	;                 
 n715            	0.000000    	P-Commercial    	;                 
 n715            	0.000000    	P-Industrial    	;  
 n716            	0.147670    	P-Residential   	;                 
 n716            	0.584930    	P-Commercial    	;                 
 n716            	0.000000    	P-Industrial    	;  
 n717            	0.008640    	P-Residential   	;                 
 n717            	0.000000    	P-Commercial    	;                 
 n717            	0.000000    	P-Industrial    	;  
 n718            	0.180540    	P-Residential   	;                 
 n718            	0.016380    	P-Commercial    	;                 
 n718            	0.000000    	P-Industrial    	;  
 n719            	0.317050    	P-Residential   	;                 
 n719            	0.123230    	P-Commercial    	;                 
 n719            	0.000000    	P-Industrial    	;  
 n720            	0.225140    	P-Residential   	;                 
 n720            	0.046660    	P-Commercial    	;                 
 n720            	0.000000    	P-Industrial    	;  
 n721            	0.054450    	P-Residential   	;                 
 n721            	0.001710    	P-Commercial    	;                 
 n721            	0.000000    	P-Industrial    	;  
 n722            	0.159190    	P-Residential   	;                 
 n722            	0.033410    	P-Commercial    	;                 
 n722            	0.000000    	P-Industrial    	;  
 n723            	0.201780    	P-Residential   	;                 
 n723            	0.057420    	P-Commercial    	;                 
 n723            	0.000000    	P-Industrial    	;  
 n724            	0.220570    	P-Residential   	;                 
 n724            	0.045470    	P-Commercial    	;                 
 n724            	0.000000    	P-Industrial    	;  
 n725            	0.146790    	P-Residential   	;                 
 n725            	0.023850    	P-Commercial    	;                 
 n725            	0.000000    	P-Industrial    	;  
 n726            	0.056830    	P-Residential   	;                 
 n726            	0.004370    	P-Commercial    	;                 
 n726            	0.000000    	P-Industrial    	;  
 n727            	0.128970    	P-Residential   	;                 
 n727            	0.021510    	P-Commercial    	;                 
 n727            	0.000000    	P-Industrial    	;  
 n728            	0.060430    	P-Residential   	;                 
 n728            	0.002930    	P-Commercial    	;                 
 n728            	0.000000    	P-Industrial    	;  
 n729            	0.212220    	P-Residential   	;                 
 n729            	0.021420    	P-Commercial    	;                 
 n729            	0.000000    	P-Industrial    	;  
 n730            	0.210780    	P-Residential   	;                 
 n730            	0.059940    	P-Commercial    	;                 
 n730            	0.000000    	P-Industrial    	;  
 n731            	0.166030    	P-Residential   	;                 
 n731            	0.092450    	P-Commercial    	;                 
 n731            	0.000000    	P-Industrial    	;  
 n732            	0.194420    	P-Residential   	;                 
 n732            	0.018340    	P-Commercial    	;                 
 n732            	0.000000    	P-Industrial    	;  
 n733            	0.166390    	P-Residential   	;                 
 n733            	0.021890    	P-Commercial    	;                 
 n733            	0.000000    	P-Industrial    	;  
 n734            	0.289010    	P-Residential   	;                 
 n734            	0.043990    	P-Commercial    	;                 
 n734            	0.000000    	P-Industrial    	;  
 n735            	0.116690    	P-Residential   	;                 
 n735            	0.021910    	P-Commercial    	;                 
 n735            	0.000000    	P-Industrial    	;  
 n736            	0.152860    	P-Residential   	;                 
 n736            	0.037580    	P-Commercial    	;                 
 n736            	0.000000    	P-Industrial    	;  
 n737            	0.142200    	P-Residential   	;                 
 n737            	0.134280    	P-Commercial    	;                 
 n737            	0.000000    	P-Industrial    	;  
 n738            	0.088220    	P-Residential   	;                 
 n738            	0.018340    	P-Commercial    	;                 
 n738            	0.000000    	P-Industrial    	;  
 n739            	0.180970    	P-Residential   	;                 
 n739            	0.040790    	P-Commercial    	;                 
 n739            	0.000000    	P-Industrial    	;  
 n740            	0.195950    	P-Residential   	;                 
 n740            	0.065410    	P-Commercial    	;                 
 n740            	0.000000    	P-Industrial    	;  
 n741            	0.133990    	P-Residential   	;                 
 n741            	0.021530    	P-Commercial    	;                 
 n741            	0.000000    	P-Industrial    	;  
 n742            	0.126200    	P-Residential   	;                 
 n742            	0.013120    	P-Commercial    	;                 
 n742            	0.000000    	P-Industrial    	;  
 n743            	0.218840    	P-Residential   	;                 
 n743            	0.024160    	P-Commercial    	;                 
 n743            	0.000000    	P-Industrial    	;  
 n744            	0.366970    	P-Residential   	;                 
 n744            	0.070790    	P-Commercial    	;                 
 n744            	0.000000    	P-Industrial    	;  
 n745            	0.127640    	P-Residential   	;                 
 n745            	0.019960    	P-Commercial    	;                 
 n745            	0.000000    	P-Industrial    	;  
 n746            	0.124740    	P-Residential   	;                 
 n746            	0.053460    	P-Commercial    	;                 
 n746            	0.000000    	P-Industrial    	;  
 n747            	0.215420    	P-Residential   	;                 
 n747            	0.074020    	P-Commercial    	;                 
 n747            	0.000000    	P-Industrial    	;  
 n748            	0.212630    	P-Residential   	;                 
 n748            	0.095530    	P-Commercial    	;                 
 n748            	0.000000    	P-Industrial    	;  
 n749            	0.140330    	P-Residential   	;                 
 n749            	0.120670    	P-Commercial    	;                 
 n749            	0.000000    	P-Industrial    	;  
 n750            	0.128880    	P-Residential   	;                 
 n750            	0.028800    	P-Commercial    	;                 
 n750            	0.000000    	P-Industrial    	;  
 n751            	0.207900    	P-Residential   	;                 
 n751            	0.059580    	P-Commercial    	;                 
 n751            	0.000000    	P-Industrial    	;  
 n752            	0.067320    	P-Residential   	;                 
 n752            	0.005040    	P-Commercial    	;                 
 n752            	0.000000    	P-Industrial    	;  
 n753            	0.238990    	P-Residential   	;                 
 n753            	0.033170    	P-Commercial    	;                 
 n753            	0.000000    	P-Industrial    	;  
 n754            	0.059330    	P-Residential   	;                 
 n754            	0.014830    	P-Commercial    	;                 
 n754            	0.000000    	P-Industrial    	;  
 n755            	0.198140    	P-Residential   	;                 
 n755            	0.070060    	P-Commercial    	;                 
 n755            	0.000000    	P-Industrial    	;  
 n756            	0.026640    	P-Residential   	;                 
 n756            	0.000000    	P-Commercial    	;                 
 n756            	0.000000    	P-Industrial    	;  
 n757            	0.135860    	P-Residential   	;                 
 n757            	0.022540    	P-Commercial    	;                 
 n757            	0.000000    	P-Industrial    	;  
 n758            	0.121180    	P-Residential   	;                 
 n758            	0.013460    	P-Commercial    	;                 
 n758            	0.000000    	P-Industrial    	;  
 n759            	0.092480    	P-Residential   	;                 
 n759            	0.019480    	P-Commercial    	;                 
 n759            	0.000000    	P-Industrial    	;  
 n760            	0.070560    	P-Residential   	;                 
 n760            	0.017640    	P-Commercial    	;                 
 n760            	0.000000    	P-Industrial    	;  
 n761            	0.033370    	P-Residential   	;                 
 n761            	0.003710    	P-Commercial    	;                 
 n761            	0.000000    	P-Industrial    	;  
 n762            	0.099430    	P-Residential   	;                 
 n762            	1.465130    	P-Commercial    	;                 
 n762            	0.000000    	P-Industrial    	;  
 n763            	0.037960    	P-Residential   	;                 
 n763            	0.002000    	P-Commercial    	;                 
 n763            	0.000000    	P-Industrial    	;  
 n764            	0.187990    	P-Residential   	;                 
 n764            	0.040250    	P-Commercial    	;                 
 n764            	0.000000    	P-Industrial    	;  
 n765            	0.025310    	P-Residential   	;                 
 n765            	0.001330    	P-Commercial    	;                 
 n765            	0.000000    	P-Industrial    	;  
 n766            	0.171290    	P-Residential   	;                 
 n766            	0.147310    	P-Commercial    	;                 
 n766            	0.000000    	P-Industrial    	;  
 n767            	0.090220    	P-Residential   	;                 
 n767            	0.038660    	P-Commercial    	;                 
 n767            	0.000000    	P-Industrial    	;  
 n768            	0.232670    	P-Residential   	;                 
 n768            	0.099250    	P-Commercial    	;                 
 n768            	0.000000    	P-Industrial    	;  
 n769            	0.296350    	P-Residential   	;                 
 n769            	0.197570    	P-Commercial    	;                 
 n769            	0.000000    	P-Industrial    	;  
 n770            	0.024120    	P-Residential   	;                 
 n770            	0.000000    	P-Commercial    	;                 
 n770            	0.000000    	P-Industrial    	;  
 n771            	0.000000    	P-Residential   	;                 
 n771            	0.000000    	P-Commercial    	;                 
 n771            	0.000000    	P-Industrial    	;  
 n772            	0.153790    	P-Residential   	;                 
 n772            	0.230690    	P-Commercial    	;                 
 n772            	0.000000    	P-Industrial    	;  
 n773            	0.102240    	P-Residential   	;                 
 n773            	0.043200    	P-Commercial    	;                 
 n773            	0.000000    	P-Industrial    	;  
 n774            	0.000000    	P-Residential   	;                 
 n774            	0.000000    	P-Commercial    	;                 
 n774            	0.000000    	P-Industrial    	;  
 n775            	0.008280    	P-Residential   	;                 
 n775            	0.000000    	P-Commercial    	;                 
 n775            	0.000000    	P-Industrial    	;  
 n776            	0.610880    	P-Residential   	;                 
 n776            	0.388840    	P-Commercial    	;                 
 n776            	0.000000    	P-Industrial    	;  
 n777            	0.085030    	P-Residential   	;                 
 n777            	0.006410    	P-Commercial    	;                 
 n777            	0.000000    	P-Industrial    	;  
 n778            	0.000000    	P-Residential   	;                 
 n778            	2.230560    	P-Commercial    	;                 
 n778            	0.000000    	P-Industrial    	;  
 n779            	0.143530    	P-Residential   	;                 
 n779            	0.334910    	P-Commercial    	;                 
 n779            	0.000000    	P-Industrial    	;  
 n780            	0.100840    	P-Residential   	;                 
 n780            	0.042440    	P-Commercial    	;                 
 n780            	0.000000    	P-Industrial    	;  
 n781            	0.034200    	P-Residential   	;                 
 n781            	0.001800    	P-Commercial    	;                 
 n781            	0.000000    	P-Industrial    	;  
 n782            	0.101630    	P-Residential   	;                 
 n782            	0.043090    	P-Commercial    	;                 
 n782            	0.000000    	P-Industrial    	;  

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 P-Residential   	0.7729      	0.7480      	0.7230      	0.6986      	0.6751      	0.6525      
 P-Residential   	0.6305      	0.6089      	0.5874      	0.5659      	0.5446      	0.5236      
 P-Residential   	0.5031      	0.4833      	0.4643      	0.4459      	0.4279      	0.4103      
 P-Residential   	0.3929      	0.3757      	0.3590      	0.3430      	0.3279      	0.3139      
 P-Residential   	0.3013      	0.2899      	0.2795      	0.2700      	0.2610      	0.2523      
 P-Residential   	0.2439      	0.2355      	0.2273      	0.2192      	0.2114      	0.2042      
 P-Residential   	0.1976      	0.1918      	0.1868      	0.1827      	0.1794      	0.1765      
 P-Residential   	0.1738      	0.1710      	0.1678      	0.1642      	0.1602      	0.1561      
 P-Residential   	0.1522      	0.1490      	0.1469      	0.1459      	0.1461      	0.1473      
 P-Residential   	0.1491      	0.1514      	0.1540      	0.1570      	0.1607      	0.1655      
 P-Residential   	0.1719      	0.1804      	0.1914      	0.2053      	0.2226      	0.2439      
 P-Residential   	0.2700      	0.3022      	0.3415      	0.3889      	0.4448      	0.5088      
 P-Residential   	0.5794      	0.6544      	0.7306      	0.8048      	0.8742      	0.9366      
 P-Residential   	0.9914      	1.0389      	1.0808      	1.1193      	1.1567      	1.1948      
 P-Residential   	1.2343      	1.2751      	1.3158      	1.3545      	1.3891      	1.4179      
 P-Residential   	1.4399      	1.4551      	1.4642      	1.4685      	1.4697      	1.4692      
 P-Residential   	1.4683      	1.4675      	1.4673      	1.4676      	1.4681      	1.4687      
 P-Residential   	1.4693      	1.4698      	1.4702      	1.4707      	1.4712      	1.4716      
 P-Residential   	1.4721      	1.4725      	1.4729      	1.4736      	1.4744      	1.4757      
 P-Residential   	1.4772      	1.4788      	1.4801      	1.4806      	1.4800      	1.4778      
 P-Residential   	1.4743      	1.4696      	1.4643      	1.4589      	1.4541      	1.4502      
 P-Residential   	1.4475      	1.4456      	1.4444      	1.4432      	1.4416      	1.4396      
 P-Residential   	1.4369      	1.4339      	1.4307      	1.4278      	1.4254      	1.4235      
 P-Residential   	1.4220      	1.4206      	1.4191      	1.4170      	1.4143      	1.4110      
 P-Residential   	1.4072      	1.4033      	1.3994      	1.3959      	1.3930      	1.3908      
 P-Residential   	1.3891      	1.3879      	1.3869      	1.3860      	1.3849      	1.3835      
 P-Residential   	1.3816      	1.3793      	1.3764      	1.3730      	1.3692      	1.3650      
 P-Residential   	1.3606      	1.3558      	1.3508      	1.3455      	1.3398      	1.3337      
 P-Residential   	1.3272      	1.3201      	1.3126      	1.3047      	1.2963      	1.2874      
 P-Residential   	1.2779      	1.2676      	1.2563      	1.2438      	1.2302      	1.2157      
 P-Residential   	1.2005      	1.1852      	1.1706      	1.1573      	1.1457      	1.1363      
 P-Residential   	1.1290      	1.1238      	1.1203      	1.1182      	1.1171      	1.1167      
 P-Residential   	1.1169      	1.1179      	1.1196      	1.1220      	1.1253      	1.1294      
 P-Residential   	1.1340      	1.1389      	1.1439      	1.1490      	1.1540      	1.1589      
 P-Residential   	1.1638      	1.1688      	1.1738      	1.1788      	1.1837      	1.1885      
 P-Residential   	1.1931      	1.1975      	1.2016      	1.2056      	1.2096      	1.2137      
 P-Residential   	1.2179      	1.2223      	1.2269      	1.2318      	1.2370      	1.2426      
 P-Residential   	1.2487      	1.2551      	1.2617      	1.2680      	1.2738      	1.2787      
 P-Residential   	1.2822      	1.2845      	1.2858      	1.2865      	1.2874      	1.2891      
 P-Residential   	1.2920      	1.2962      	1.3012      	1.3063      	1.3105      	1.3129      
 P-Residential   	1.3132      	1.3114      	1.3082      	1.3047      	1.3025      	1.3028      
 P-Residential   	1.3063      	1.3132      	1.3226      	1.3332      	1.3436      	1.3520      
 P-Residential   	1.3575      	1.3595      	1.3581      	1.3538      	1.3474      	1.3394      
 P-Residential   	1.3299      	1.3187      	1.3051      	1.2885      	1.2684      	1.2452      
 P-Residential   	1.2196      	1.1930      	1.1672      	1.1437      	1.1239      	1.1081      
 P-Residential   	1.0957      	1.0857      	1.0763      	1.0658      	1.0530      	1.0372      
 P-Residential   	1.0184      	0.9974      	0.9754      	0.9533      	0.9320      	0.9120      
 P-Residential   	0.8929      	0.8744      	0.8556      	0.8361      	0.8155      	0.7939      
 P-Residential   	0.7715      	0.7488      	0.7263      	0.7043      	0.6828      	0.6617      
 P-Residential   	0.6406      	0.6192      	0.5973      	0.5750      	0.5524      	0.5300      
 P-Residential   	0.5081      	0.4870      	0.4670      	0.4480      	0.4299      	0.4127      
 P-Residential   	0.3961      	0.3801      	0.3648      	0.3503      	0.3367      	0.3241      
 P-Residential   	0.3125      	0.3014      	0.2907      	0.2801      	0.2692      	0.2580      
 P-Residential   	0.2467      	0.2354      	0.2247      	0.2148      	0.2061      	0.1986      
 P-Residential   	0.1924      	0.1871      	0.1825      	0.1781      	0.1737      	0.1690      
 P-Residential   	0.1639      	0.1585      	0.1530      	0.1477      	0.1430      	0.1391      
 P-Residential   	0.1362      	0.1345      	0.1339      	0.1342      	0.1351      	0.1364      
 P-Residential   	0.1378      	0.1395      	0.1415      	0.1443      	0.1483      	0.1541      
 P-Residential   	0.1623      	0.1731      	0.1867      	0.2033      	0.2229      	0.2459      
 P-Residential   	0.2729      	0.3048      	0.3427      	0.3878      	0.4409      	0.5022      
 P-Residential   	0.5709      	0.6453      	0.7230      	0.8007      	0.8754      	0.9445      
 P-Residential   	1.0063      	1.0606      	1.1082      	1.1508      	1.1908      	1.2301      
 P-Residential   	1.2701      	1.3109      	1.3518      	1.3910      	1.4263      	1.4556      
 P-Residential   	1.4774      	1.4913      	1.4978      	1.4984      	1.4953      	1.4906      
 P-Residential   	1.4861      	1.4832      	1.4823      	1.4834      	1.4859      	1.4891      
 P-Residential   	1.4923      	1.4950      	1.4971      	1.4988      	1.5001      	1.5015      
 P-Residential   	1.5029      	1.5044      	1.5057      	1.5067      	1.5071      	1.5070      
 P-Residential   	1.5062      	1.5050      	1.5035      	1.5020      	1.5006      	1.4991      
 P-Residential   	1.4976      	1.4958      	1.4937      	1.4911      	1.4880      	1.4843      
 P-Residential   	1.4803      	1.4761      	1.4719      	1.4680      	1.4643      	1.4612      
 P-Residential   	1.4584      	1.4561      	1.4540      	1.4520      	1.4499      	1.4474      
 P-Residential   	1.4443      	1.4406      	1.4362      	1.4315      	1.4265      	1.4217      
 P-Residential   	1.4175      	1.4140      	1.4115      	1.4101      	1.4097      	1.4101      
 P-Residential   	1.4110      	1.4123      	1.4136      	1.4148      	1.4157      	1.4160      
 P-Residential   	1.4156      	1.4144      	1.4121      	1.4087      	1.4042      	1.3987      
 P-Residential   	1.3926      	1.3859      	1.3790      	1.3722      	1.3656      	1.3593      
 P-Residential   	1.3532      	1.3471      	1.3408      	1.3340      	1.3265      	1.3179      
 P-Residential   	1.3079      	1.2964      	1.2831      	1.2681      	1.2516      	1.2340      
 P-Residential   	1.2158      	1.1979      	1.1812      	1.1666      	1.1547      	1.1460      
 P-Residential   	1.1404      	1.1378      	1.1374      	1.1387      	1.1408      	1.1433      
 P-Residential   	1.1459      	1.1483      	1.1509      	1.1537      	1.1571      	1.1611      
 P-Residential   	1.1657      	1.1708      	1.1763      	1.1819      	1.1875      	1.1931      
 P-Residential   	1.1989      	1.2047      	1.2108      	1.2171      	1.2235      	1.2298      
 P-Residential   	1.2359      	1.2414      	1.2464      	1.2508      	1.2548      	1.2585      
 P-Residential   	1.2622      	1.2660      	1.2702      	1.2748      	1.2796      	1.2848      
 P-Residential   	1.2901      	1.2953      	1.3002      	1.3045      	1.3080      	1.3104      
 P-Residential   	1.3118      	1.3121      	1.3116      	1.3107      	1.3099      	1.3096      
 P-Residential   	1.3101      	1.3115      	1.3134      	1.3153      	1.3165      	1.3163      
 P-Residential   	1.3145      	1.3112      	1.3069      	1.3026      	1.2995      	1.2986      
 P-Residential   	1.3005      	1.3053      	1.3124      	1.3206      	1.3286      	1.3351      
 P-Residential   	1.3392      	1.3402      	1.3385      	1.3342      	1.3281      	1.3206      
 P-Residential   	1.3117      	1.3012      	1.2884      	1.2727      	1.2538      	1.2317      
 P-Residential   	1.2074      	1.1819      	1.1572      	1.1346      	1.1156      	1.1003      
 P-Residential   	1.0886      	1.0792      	1.0705      	1.0608      	1.0486      	1.0330      
 P-Residential   	1.0141      	0.9923      	0.9687      	0.9446      	0.9210      	0.8988      
 P-Residential   	0.8780      	0.8586      	0.8401      	0.8218      	0.8033      	0.7842      
 P-Residential   	0.7644      	0.7441      	0.7233      	0.7023      	0.6813      	0.6602      
 P-Residential   	0.6391      	0.6178      	0.5963      	0.5746      	0.5527      	0.5309      
 P-Residential   	0.5092      	0.4879      	0.4671      	0.4469      	0.4273      	0.4086      
 P-Residential   	0.3905      	0.3733      	0.3568      	0.3412      	0.3263      	0.3123      
 P-Residential   	0.2990      	0.2863      	0.2742      	0.2627      	0.2517      	0.2411      
 P-Residential   	0.2309      	0.2212      	0.2118      	0.2030      	0.1948      	0.1874      
 P-Residential   	0.1808      	0.1751      	0.1704      	0.1664      	0.1630      	0.1597      
 P-Residential   	0.1562      	0.1523      	0.1478      	0.1429      	0.1380      	0.1334      
 P-Residential   	0.1298      	0.1275      	0.1268      	0.1275      	0.1293      	0.1317      
 P-Residential   	0.1343      	0.1366      	0.1388      	0.1410      	0.1437      	0.1477      
 P-Residential   	0.1534      	0.1614      	0.1719      	0.1851      	0.2014      	0.2213      
 P-Residential   	0.2458      	0.2760      	0.3136      	0.3598      	0.4155      	0.4806      
 P-Residential   	0.5538      	0.6329      	0.7147      	0.7956      	0.8721      	0.9419      
 P-Residential   	1.0036      	1.0571      	1.1039      	1.1461      	1.1859      	1.2254      
 P-Residential   	1.2656      	1.3065      	1.3473      	1.3862      	1.4212      	1.4507      
 P-Residential   	1.4737      	1.4898      	1.4996      	1.5043      	1.5053      	1.5043      
 P-Residential   	1.5022      	1.5001      	1.4984      	1.4970      	1.4961      	1.4954      
 P-Residential   	1.4949      	1.4945      	1.4943      	1.4943      	1.4943      	1.4942      
 P-Residential   	1.4939      	1.4933      	1.4922      	1.4909      	1.4895      	1.4883      
 P-Residential   	1.4876      	1.4875      	1.4881      	1.4890      	1.4900      	1.4907      
 P-Residential   	1.4908      	1.4900      	1.4882      	1.4856      	1.4825      	1.4790      
 P-Residential   	1.4755      	1.4721      	1.4689      	1.4660      	1.4633      	1.4609      
 P-Residential   	1.4586      	1.4564      	1.4543      	1.4522      	1.4500      	1.4475      
 P-Residential   	1.4447      	1.4414      	1.4379      	1.4341      	1.4306      	1.4274      
 P-Residential   	1.4248      	1.4231      	1.4219      	1.4212      	1.4206      	1.4195      
 P-Residential   	1.4178      	1.4153      	1.4120      	1.4083      	1.4046      	1.4013      
 P-Residential   	1.3988      	1.3970      	1.3957      	1.3945      	1.3927      	1.3897      
 P-Residential   	1.3849      	1.3783      	1.3699      	1.3602      	1.3498      	1.3396      
 P-Residential   	1.3300      	1.3215      	1.3140      	1.3072      	1.3005      	1.2929      
 P-Residential   	1.2838      	1.2725      	1.2588      	1.2428      	1.2250      	1.2062      
 P-Residential   	1.1876      	1.1702      	1.1547      	1.1420      	1.1323      	1.1255      
 P-Residential   	1.1213      	1.1192      	1.1185      	1.1187      	1.1193      	1.1201      
 P-Residential   	1.1211      	1.1221      	1.1235      	1.1252      	1.1276      	1.1305      
 P-Residential   	1.1341      	1.1383      	1.1430      	1.1480      	1.1535      	1.1591      
 P-Residential   	1.1650      	1.1708      	1.1766      	1.1821      	1.1873      	1.1920      
 P-Residential   	1.1962      	1.2001      	1.2036      	1.2071      	1.2106      	1.2143      
 P-Residential   	1.2184      	1.2230      	1.2281      	1.2337      	1.2399      	1.2465      
 P-Residential   	1.2536      	1.2608      	1.2679      	1.2745      	1.2802      	1.2848      
 P-Residential   	1.2878      	1.2895      	1.2899      	1.2898      	1.2896      	1.2901      
 P-Residential   	1.2917      	1.2944      	1.2981      	1.3022      	1.3057      	1.3080      
 P-Residential   	1.3085      	1.3072      	1.3044      	1.3012      	1.2985      	1.2976      
 P-Residential   	1.2992      	1.3035      	1.3102      	1.3183      	1.3266      	1.3336      
 P-Residential   	1.3385      	1.3404      	1.3394      	1.3357      	1.3297      	1.3218      
 P-Residential   	1.3122      	1.3006      	1.2866      	1.2698      	1.2497      	1.2267      
 P-Residential   	1.2016      	1.1756      	1.1504      	1.1277      	1.1085      	1.0935      
 P-Residential   	1.0821      	1.0733      	1.0655      	1.0569      	1.0462      	1.0325      
 P-Residential   	1.0159      	0.9968      	0.9764      	0.9557      	0.9356      	0.9165      
 P-Residential   	0.8983      	0.8804      	0.8621      	0.8427      	0.8221      	0.8002      
 P-Residential   	0.7777      	0.7550      	0.7329      	0.7118      	0.6917      	0.6724      
 P-Residential   	0.6532      	0.6335      	0.6129      	0.5912      	0.5685      	0.5453      
 P-Residential   	0.5222      	0.4998      	0.4785      	0.4584      	0.4395      	0.4213      
 P-Residential   	0.4036      	0.3862      	0.3691      	0.3525      	0.3365      	0.3217      
 P-Residential   	0.3080      	0.2957      	0.2844      	0.2739      	0.2637      	0.2536      
 P-Residential   	0.2433      	0.2331      	0.2232      	0.2140      	0.2059      	0.1991      
 P-Residential   	0.1937      	0.1894      	0.1858      	0.1824      	0.1786      	0.1741      
 P-Residential   	0.1687      	0.1624      	0.1555      	0.1486      	0.1421      	0.1366      
 P-Residential   	0.1324      	0.1295      	0.1281      	0.1277      	0.1283      	0.1294      
 P-Residential   	0.1308      	0.1327      	0.1350      	0.1382      	0.1429      	0.1493      
 P-Residential   	0.1581      	0.1693      	0.1831      	0.1995      	0.2186      	0.2406      
 P-Residential   	0.2661      	0.2960      	0.3315      	0.3741      	0.4248      	0.4841      
 P-Residential   	0.5516      	0.6261      	0.7049      	0.7851      	0.8632      	0.9360      
 P-Residential   	1.0014      	1.0581      	1.1065      	1.1480      	1.1848      	1.2191      
 P-Residential   	1.2530      	1.2875      	1.3225      	1.3572      	1.3897      	1.4181      
 P-Residential   	1.4410      	1.4574      	1.4674      	1.4721      	1.4731      	1.4724      
 P-Residential   	1.4717      	1.4723      	1.4747      	1.4788      	1.4839      	1.4892      
 P-Residential   	1.4940      	1.4978      	1.5004      	1.5020      	1.5032      	1.5042      
 P-Residential   	1.5055      	1.5070      	1.5086      	1.5099      	1.5107      	1.5106      
 P-Residential   	1.5095      	1.5076      	1.5051      	1.5025      	1.4998      	1.4974      
 P-Residential   	1.4953      	1.4935      	1.4916      	1.4897      	1.4875      	1.4851      
 P-Residential   	1.4826      	1.4801      	1.4776      	1.4753      	1.4731      	1.4711      
 P-Residential   	1.4690      	1.4667      	1.4642      	1.4614      	1.4583      	1.4550      
 P-Residential   	1.4516      	1.4481      	1.4447      	1.4411      	1.4375      	1.4337      
 P-Residential   	1.4299      	1.4261      	1.4224      	1.4189      	1.4159      	1.4134      
 P-Residential   	1.4115      	1.4100      	1.4086      	1.4073      	1.4055      	1.4031      
 P-Residential   	1.3999      	1.3958      	1.3907      	1.3848      	1.3782      	1.3710      
 P-Residential   	1.3635      	1.3557      	1.3477      	1.3397      	1.3318      	1.3240      
 P-Residential   	1.3167      	1.3097      	1.3032      	1.2970      	1.2909      	1.2844      
 P-Residential   	1.2771      	1.2686      	1.2586      	1.2468      	1.2336      	1.2194      
 P-Residential   	1.2051      	1.1915      	1.1795      	1.1698      	1.1627      	1.1583      
 P-Residential   	1.1563      	1.1560      	1.1568      	1.1580      	1.1592      	1.1602      
 P-Residential   	1.1610      	1.1620      	1.1635      	1.1658      	1.1690      	1.1733      
 P-Residential   	1.1783      	1.1838      	1.1895      	1.1951      	1.2004      	1.2054      
 P-Residential   	1.2102      	1.2148      	1.2194      	1.2241      	1.2288      	1.2336      
 P-Residential   	1.2383      	1.2430      	1.2474      	1.2518      	1.2559      	1.2598      
 P-Residential   	1.2636      	1.2671      	1.2705      	1.2737      	1.2768      	1.2799      
 P-Residential   	1.2831      	1.2864      	1.2899      	1.2934      	1.2968      	1.2997      
 P-Residential   	1.3019      	1.3034      	1.3041      	1.3044      	1.3045      	1.3050      
 P-Residential   	1.3060      	1.3078      	1.3101      	1.3125      	1.3143      	1.3149      
 P-Residential   	1.3140      	1.3113      	1.3072      	1.3024      	1.2977      	1.2941      
 P-Residential   	1.2919      	1.2915      	1.2925      	1.2942      	1.2956      	1.2959      
 P-Residential   	1.2943      	1.2905      	1.2846      	1.2768      	1.2675      	1.2569      
 P-Residential   	1.2452      	1.2319      	1.2168      	1.1993      	1.1794      	1.1573      
 P-Residential   	1.1339      	1.1102      	1.0876      	1.0674      	1.0504      	1.0368      
 P-Residential   	1.0261      	1.0171      	1.0086      	0.9991      	0.9877      	0.9739      
 P-Residential   	0.9578      	0.9403      	0.9222      	0.9044      	0.8878      	0.8725      
 P-Residential   	0.8583      	0.8446      	0.8310      	0.8166      	0.8013      	0.7850      
 P-Residential   	0.7682      	0.7512      	0.7345      	0.7184      	0.7029      	0.6877      
 P-Residential   	0.6724      	0.6564      	0.6394      	0.6212      	0.6021      	0.5824      
 P-Residential   	0.5627      	0.5435      	0.5252      	0.5079      	0.4916      	0.4760      
 P-Residential   	0.4606      	0.4452      	0.4296      	0.4139      	0.3982      	0.3829      
 P-Residential   	0.3682      	0.3545      	0.3417      	0.3299      	0.3188      	0.3082      
 P-Residential   	0.2978      	0.2875      	0.2772      	0.2673      	0.2580      	0.2495      
 P-Residential   	0.2421      	0.2360      	0.2309      	0.2267      	0.2229      	0.2190      
 P-Residential   	0.2146      	0.2095      	0.2036      	0.1972      	0.1906      	0.1844      
 P-Residential   	0.1792      	0.1753      	0.1730      	0.1723      	0.1728      	0.1741      
 P-Residential   	0.1758      	0.1774      	0.1786      	0.1794      	0.1800      	0.1808      
 P-Residential   	0.1823      	0.1850      	0.1893      	0.1955      	0.2037      	0.2138      
 P-Residential   	0.2258      	0.2395      	0.2549      	0.2721      	0.2913      	0.3125      
 P-Residential   	0.3360      	0.3615      	0.3890      	0.4180      	0.4480      	0.4786      
 P-Residential   	0.5093      	0.5399      	0.5703      	0.6008      	0.6315      	0.6629      
 P-Residential   	0.6952      	0.7284      	0.7624      	0.7969      	0.8311      	0.8646      
 P-Residential   	0.8968      	0.9273      	0.9558      	0.9824      	1.0075      	1.0313      
 P-Residential   	1.0543      	1.0768      	1.0990      	1.1209      	1.1424      	1.1633      
 P-Residential   	1.1831      	1.2017      	1.2188      	1.2343      	1.2483      	1.2608      
 P-Residential   	1.2721      	1.2823      	1.2915      	1.3000      	1.3077      	1.3145      
 P-Residential   	1.3206      	1.3256      	1.3298      	1.3331      	1.3356      	1.3375      
 P-Residential   	1.3390      	1.3402      	1.3414      	1.3427      	1.3440      	1.3452      
 P-Residential   	1.3463      	1.3471      	1.3474      	1.3472      	1.3464      	1.3450      
 P-Residential   	1.3430      	1.3406      	1.3379      	1.3349      	1.3319      	1.3289      
 P-Residential   	1.3260      	1.3233      	1.3208      	1.3184      	1.3162      	1.3141      
 P-Residential   	1.3120      	1.3099      	1.3077      	1.3055      	1.3032      	1.3009      
 P-Residential   	1.2987      	1.2967      	1.2949      	1.2932      	1.2917      	1.2903      
 P-Residential   	1.2890      	1.2877      	1.2863      	1.2849      	1.2836      	1.2825      
 P-Residential   	1.2815      	1.2809      	1.2806      	1.2806      	1.2810      	1.2815      
 P-Residential   	1.2822      	1.2829      	1.2837      	1.2846      	1.2855      	1.2864      
 P-Residential   	1.2873      	1.2882      	1.2888      	1.2891      	1.2891      	1.2887      
 P-Residential   	1.2880      	1.2870      	1.2858      	1.2847      	1.2836      	1.2826      
 P-Residential   	1.2817      	1.2808      	1.2797      	1.2786      	1.2774      	1.2762      
 P-Residential   	1.2751      	1.2744      	1.2741      	1.2742      	1.2747      	1.2754      
 P-Residential   	1.2760      	1.2764      	1.2764      	1.2759      	1.2752      	1.2743      
 P-Residential   	1.2734      	1.2729      	1.2729      	1.2734      	1.2743      	1.2753      
 P-Residential   	1.2762      	1.2769      	1.2771      	1.2769      	1.2763      	1.2757      
 P-Residential   	1.2752      	1.2751      	1.2754      	1.2762      	1.2773      	1.2786      
 P-Residential   	1.2797      	1.2804      	1.2806      	1.2803      	1.2794      	1.2781      
 P-Residential   	1.2766      	1.2750      	1.2734      	1.2718      	1.2703      	1.2686      
 P-Residential   	1.2667      	1.2643      	1.2614      	1.2579      	1.2536      	1.2488      
 P-Residential   	1.2434      	1.2378      	1.2320      	1.2263      	1.2208      	1.2156      
 P-Residential   	1.2106      	1.2055      	1.2002      	1.1945      	1.1881      	1.1809      
 P-Residential   	1.1729      	1.1642      	1.1550      	1.1455      	1.1357      	1.1258      
 P-Residential   	1.1156      	1.1049      	1.0934      	1.0810      	1.0674      	1.0528      
 P-Residential   	1.0374      	1.0216      	1.0058      	0.9905      	0.9759      	0.9622      
 P-Residential   	0.9494      	0.9372      	0.9253      	0.9133      	0.9011      	0.8884      
 P-Residential   	0.8754      	0.8623      	0.8493      	0.8367      	0.8247      	0.8134      
 P-Residential   	0.8027      	0.7924      	0.7822      	0.7719      	0.7612      	0.7499      
 P-Residential   	0.7380      	0.7254      	0.7122      	0.6985      	0.6843      	0.6698      
 P-Residential   	0.6550      	0.6400      	0.6251      	0.6102      	0.5955      	0.5811      
 P-Residential   	0.5671      	0.5533      	0.5397      	0.5262      	0.5128      	0.4993      
 P-Residential   	0.4859      	0.4724      	0.4592      	0.4461      	0.4335      	0.4212      
 P-Residential   	0.4093      	0.3976      	0.3861      	0.3747      	0.3632      	0.3517      
 P-Residential   	0.3402      	0.3289      	0.3179      	0.3074      	0.2973      	0.2879      
 P-Residential   	0.2789      	0.2703      	0.2619      	0.2538      	0.2459      	0.2383      
 P-Residential   	0.2309      	0.2240      	0.2176      	0.2117      	0.2063      	0.2013      
 P-Residential   	0.1968      	0.1926      	0.1889      	0.1860      	0.1839      	0.1829      
 P-Residential   	0.1832      	0.1848      	0.1875      	0.1911      	0.1952      	0.1993      
 P-Residential   	0.2032      	0.2068      	0.2101      	0.2135      	0.2174      	0.2225      
 P-Residential   	0.2292      	0.2378      	0.2483      	0.2608      	0.2750      	0.2904      
 P-Residential   	0.3068      	0.3240      	0.3419      	0.3604      	0.3797      	0.3997      
 P-Residential   	0.4203      	0.4414      	0.4627      	0.4839      	0.5048      	0.5252      
 P-Residential   	0.5454      	0.5657      	0.5865      	0.6082      	0.6312      	0.6555      
 P-Residential   	0.6809      	0.7071      	0.7333      	0.7589      	0.7835      	0.8066      
 P-Residential   	0.8282      	0.8483      	0.8674      	0.8855      	0.9031      	0.9200      
 P-Residential   	0.9363      	0.9517      	0.9661      	0.9793      	0.9913      	1.0022      
 P-Residential   	1.0123      	1.0218      	1.0312      	1.0406      	1.0502      	1.0601      
 P-Residential   	1.0702      	1.0805      	1.0911      	1.1019      	1.1132      	1.1248      
 P-Residential   	1.1368      	1.1491      	1.1613      	1.1733      	1.1848      	1.1954      
 P-Residential   	1.2051      	1.2138      	1.2219      	1.2294      	1.2365      	1.2434      
 P-Residential   	1.2500      	1.2561      	1.2616      	1.2660      	1.2694      	1.2715      
 P-Residential   	1.2727      	1.2730      	1.2727      	1.2723      	1.2718      	1.2713      
 P-Residential   	1.2708      	1.2702      	1.2692      	1.2677      	1.2658      	1.2636      
 P-Residential   	1.2611      	1.2584      	1.2557      	1.2530      	1.2501      	1.2469      
 P-Residential   	1.2432      	1.2389      	1.2341      	1.2288      	1.2232      	1.2176      
 P-Residential   	1.2122      	1.2072      	1.2025      	1.1980      	1.1937      	1.1894      
 P-Residential   	1.1850      	1.1805      	1.1759      	1.1716      	1.1676      	1.1641      
 P-Residential   	1.1611      	1.1585      	1.1562      	1.1538      	1.1513      	1.1484      
 P-Residential   	1.1451      	1.1414      	1.1374      	1.1334      	1.1294      	1.1256      
 P-Residential   	1.1220      	1.1188      	1.1157      	1.1129      	1.1104      	1.1083      
 P-Residential   	1.1065      	1.1052      	1.1045      	1.1045      	1.1049      	1.1059      
 P-Residential   	1.1072      	1.1088      	1.1104      	1.1120      	1.1135      	1.1150      
 P-Residential   	1.1165      	1.1182      	1.1200      	1.1220      	1.1243      	1.1268      
 P-Residential   	1.1295      	1.1322      	1.1350      	1.1378      	1.1407      	1.1436      
 P-Residential   	1.1467      	1.1499      	1.1535      	1.1573      	1.1612      	1.1653      
 P-Residential   	1.1692      	1.1728      	1.1761      	1.1788      	1.1810      	1.1829      
 P-Residential   	1.1845      	1.1859      	1.1875      	1.1891      	1.1908      	1.1924      
 P-Residential   	1.1938      	1.1947      	1.1950      	1.1946      	1.1936      	1.1922      
 P-Residential   	1.1907      	1.1895      	1.1888      	1.1890      	1.1901      	1.1922      
 P-Residential   	1.1950      	1.1983      	1.2015      	1.2044      	1.2066      	1.2077      
 P-Residential   	1.2076      	1.2062      	1.2034      	1.1995      	1.1945      	1.1885      
 P-Residential   	1.1816      	1.1738      	1.1649      	1.1548      	1.1435      	1.1307      
 P-Residential   	1.1164      	1.1007      	1.0839      	1.0662      	1.0480      	1.0298      
 P-Residential   	1.0118      	0.9943      	0.9774      	0.9611      	0.9451      	0.9293      
 P-Residential   	0.9136      	0.8979      	0.8821      	0.8664      	0.8509      	0.8357      
 P-Residential   	0.8209      	0.8064      	0.7922      	0.7781      	0.7640      	0.7497      
 P-Residential   	0.7349      	0.7194      	0.7032      	0.6861      	0.6681      	0.6492      
 P-Residential   	0.6294      	0.6089      	0.5881      	0.5672      	0.5467      	0.5268      
 P-Residential   	0.5079      	0.4901      	0.4733      	0.4573      	0.4417      	0.4264      
 P-Residential   	0.4109      	0.3953      	0.3795      	0.3638      	0.3483      	0.3335      
 P-Residential   	0.3195      	0.3065      	0.2946      	0.2836      	0.2736      	0.2643      
 P-Residential   	0.2556      	0.2475      	0.2399      	0.2327      	0.2257      	0.2190      
 P-Residential   	0.2123      	0.2056      	0.1990      	0.1925      	0.1863      	0.1806      
 P-Residential   	0.1756      	0.1712      	0.1674      	0.1640      	0.1608      	0.1576      
 P-Residential   	0.1543      	0.1512      	0.1486      	0.1470      	0.1467      	0.1480      
 P-Residential   	0.1508      	0.1548      	0.1594      	0.1641      	0.1687      	0.1733      
 P-Residential   	0.1790      	0.1869      	0.1991      	0.2175      	0.2435      	0.2782      
 P-Residential   	0.3217      	0.3730      	0.4305      	0.4920      	0.5549      	0.6171      
 P-Residential   	0.6769      	0.7331      	0.7852      	0.8331      	0.8774      	0.9185      
 P-Residential   	0.9572      	0.9941      	1.0300      	1.0654      	1.1009      	1.1368      
 P-Residential   	1.1734      	1.2103      	1.2468      	1.2820      	1.3145      	1.3431      
 P-Residential   	1.3666      	1.3845      	1.3968      	1.4045      	1.4086      	1.4107      
 P-Residential   	1.4123      	1.4145      	1.4179      	1.4226      	1.4281      	1.4338      
 P-Residential   	1.4387      	1.4425      	1.4448      	1.4458      	1.4457      	1.4451      
 P-Residential   	1.4443      	1.4437      	1.4432      	1.4428      	1.4422      	1.4411      
 P-Residential   	1.4396      	1.4375      	1.4352      	1.4327      	1.4303      	1.4280      
 P-Residential   	1.4258      	1.4236      	1.4213      	1.4188      	1.4161      	1.4133      
 P-Residential   	1.4106      	1.4084      	1.4067      	1.4056      	1.4053      	1.4054      
 P-Residential   	1.4058      	1.4061      	1.4060      	1.4054      	1.4042      	1.4024      
 P-Residential   	1.4001      	1.3974      	1.3944      	1.3912      	1.3878      	1.3842      
 P-Residential   	1.3805      	1.3768      	1.3733      	1.3700      	1.3671      	1.3648      
 P-Residential   	1.3631      	1.3620      	1.3611      	1.3602      	1.3589      	1.3567      
 P-Residential   	1.3530      	1.3475      	1.3401      	1.3308      	1.3198      	1.3079      
 P-Residential   	1.2957      	1.2840      	1.2738      	1.2655      	1.2593      	1.2551      
 P-Residential   	1.2523      	1.2501      	1.2475      	1.2435      	1.2373      	1.2285      
 P-Residential   	1.2170      	1.2033      	1.1878      	1.1715      	1.1551      	1.1393      
 P-Residential   	1.1248      	1.1118      	1.1008      	1.0916      	1.0844      	1.0790      
 P-Residential   	1.0754      	1.0732      	1.0722      	1.0723      	1.0730      	1.0741      
 P-Residential   	1.0754      	1.0768      	1.0783      	1.0800      	1.0821      	1.0848      
 P-Residential   	1.0882      	1.0923      	1.0971      	1.1025      	1.1082      	1.1142      
 P-Residential   	1.1202      	1.1261      	1.1320      	1.1378      	1.1435      	1.1492      
 P-Residential   	1.1548      	1.1604      	1.1658      	1.1712      	1.1765      	1.1817      
 P-Residential   	1.1870      	1.1925      	1.1981      	1.2042      	1.2106      	1.2174      
 P-Residential   	1.2244      	1.2316      	1.2387      	1.2453      	1.2512      	1.2560      
 P-Residential   	1.2598      	1.2624      	1.2641      	1.2653      	1.2666      	1.2684      
 P-Residential   	1.2709      	1.2743      	1.2783      	1.2825      	1.2862      	1.2888      
 P-Residential   	1.2901      	1.2900      	1.2891      	1.2881      	1.2880      	1.2897      
 P-Residential   	1.2938      	1.3004      	1.3089      	1.3186      	1.3281      	1.3364      
 P-Residential   	1.3426      	1.3462      	1.3471      	1.3455      	1.3417      	1.3359      
 P-Residential   	1.3279      	1.3173      	1.3038      	1.2868      	1.2664      	1.2430      
 P-Residential   	1.2177      	1.1920      	1.1675      	1.1459      	1.1279      	1.1136      
 P-Residential   	1.1022      	1.0924      	1.0824      	1.0707      	1.0561      	1.0383      
 P-Residential   	1.0178      	0.9957      	0.9731      	0.9514      	0.9312      	0.9126      
 P-Residential   	0.8952      	0.8781      	0.8604      	0.8412      	0.8201      	0.7972      
;
 P-Commercial    	0.9174      	0.9053      	0.8929      	0.8802      	0.8673      	0.8541      
 P-Commercial    	0.8406      	0.8269      	0.8128      	0.7988      	0.7848      	0.7714      
 P-Commercial    	0.7585      	0.7465      	0.7351      	0.7242      	0.7136      	0.7029      
 P-Commercial    	0.6919      	0.6807      	0.6693      	0.6580      	0.6473      	0.6374      
 P-Commercial    	0.6287      	0.6211      	0.6146      	0.6088      	0.6034      	0.5980      
 P-Commercial    	0.5923      	0.5862      	0.5797      	0.5730      	0.5663      	0.5600      
 P-Commercial    	0.5543      	0.5492      	0.5449      	0.5411      	0.5378      	0.5348      
 P-Commercial    	0.5320      	0.5294      	0.5268      	0.5244      	0.5222      	0.5203      
 P-Commercial    	0.5186      	0.5172      	0.5158      	0.5146      	0.5133      	0.5121      
 P-Commercial    	0.5110      	0.5103      	0.5101      	0.5106      	0.5120      	0.5144      
 P-Commercial    	0.5176      	0.5216      	0.5260      	0.5306      	0.5351      	0.5392      
 P-Commercial    	0.5431      	0.5467      	0.5505      	0.5548      	0.5601      	0.5668      
 P-Commercial    	0.5752      	0.5854      	0.5974      	0.6111      	0.6260      	0.6420      
 P-Commercial    	0.6585      	0.6756      	0.6930      	0.7107      	0.7289      	0.7478      
 P-Commercial    	0.7672      	0.7874      	0.8081      	0.8291      	0.8502      	0.8709      
 P-Commercial    	0.8909      	0.9101      	0.9282      	0.9452      	0.9613      	0.9766      
 P-Commercial    	0.9914      	1.0059      	1.0202      	1.0345      	1.0488      	1.0627      
 P-Commercial    	1.0762      	1.0890      	1.1008      	1.1114      	1.1208      	1.1288      
 P-Commercial    	1.1357      	1.1416      	1.1468      	1.1515      	1.1560      	1.1602      
 P-Commercial    	1.1642      	1.1680      	1.1715      	1.1747      	1.1775      	1.1800      
 P-Commercial    	1.1824      	1.1848      	1.1874      	1.1904      	1.1937      	1.1974      
 P-Commercial    	1.2012      	1.2050      	1.2086      	1.2117      	1.2143      	1.2164      
 P-Commercial    	1.2181      	1.2195      	1.2208      	1.2221      	1.2236      	1.2251      
 P-Commercial    	1.2267      	1.2282      	1.2294      	1.2303      	1.2307      	1.2306      
 P-Commercial    	1.2300      	1.2288      	1.2272      	1.2252      	1.2231      	1.2208      
 P-Commercial    	1.2187      	1.2168      	1.2153      	1.2142      	1.2136      	1.2133      
 P-Commercial    	1.2131      	1.2129      	1.2124      	1.2114      	1.2097      	1.2076      
 P-Commercial    	1.2050      	1.2022      	1.1995      	1.1972      	1.1955      	1.1946      
 P-Commercial    	1.1945      	1.1950      	1.1961      	1.1974      	1.1988      	1.2001      
 P-Commercial    	1.2011      	1.2018      	1.2022      	1.2021      	1.2016      	1.2008      
 P-Commercial    	1.1994      	1.1975      	1.1951      	1.1921      	1.1884      	1.1843      
 P-Commercial    	1.1797      	1.1750      	1.1702      	1.1656      	1.1615      	1.1581      
 P-Commercial    	1.1553      	1.1533      	1.1519      	1.1510      	1.1502      	1.1495      
 P-Commercial    	1.1487      	1.1475      	1.1462      	1.1448      	1.1434      	1.1422      
 P-Commercial    	1.1413      	1.1408      	1.1406      	1.1405      	1.1404      	1.1401      
 P-Commercial    	1.1396      	1.1387      	1.1376      	1.1364      	1.1353      	1.1345      
 P-Commercial    	1.1340      	1.1337      	1.1336      	1.1334      	1.1329      	1.1320      
 P-Commercial    	1.1306      	1.1287      	1.1265      	1.1242      	1.1220      	1.1200      
 P-Commercial    	1.1183      	1.1170      	1.1160      	1.1153      	1.1147      	1.1142      
 P-Commercial    	1.1137      	1.1131      	1.1123      	1.1112      	1.1098      	1.1080      
 P-Commercial    	1.1057      	1.1031      	1.1004      	1.0977      	1.0954      	1.0938      
 P-Commercial    	1.0929      	1.0928      	1.0933      	1.0942      	1.0952      	1.0958      
 P-Commercial    	1.0958      	1.0949      	1.0931      	1.0906      	1.0875      	1.0840      
 P-Commercial    	1.0802      	1.0762      	1.0721      	1.0678      	1.0632      	1.0585      
 P-Commercial    	1.0537      	1.0491      	1.0449      	1.0415      	1.0389      	1.0374      
 P-Commercial    	1.0368      	1.0368      	1.0371      	1.0373      	1.0372      	1.0364      
 P-Commercial    	1.0348      	1.0324      	1.0292      	1.0253      	1.0208      	1.0156      
 P-Commercial    	1.0098      	1.0033      	0.9961      	0.9881      	0.9796      	0.9705      
 P-Commercial    	0.9609      	0.9510      	0.9406      	0.9298      	0.9183      	0.9060      
 P-Commercial    	0.8929      	0.8790      	0.8644      	0.8495      	0.8345      	0.8199      
 P-Commercial    	0.8059      	0.7927      	0.7802      	0.7683      	0.7566      	0.7449      
 P-Commercial    	0.7330      	0.7208      	0.7085      	0.6964      	0.6848      	0.6742      
 P-Commercial    	0.6648      	0.6567      	0.6498      	0.6439      	0.6384      	0.6331      
 P-Commercial    	0.6275      	0.6215      	0.6151      	0.6085      	0.6019      	0.5955      
 P-Commercial    	0.5897      	0.5845      	0.5798      	0.5756      	0.5715      	0.5674      
 P-Commercial    	0.5632      	0.5588      	0.5545      	0.5503      	0.5467      	0.5438      
 P-Commercial    	0.5417      	0.5405      	0.5400      	0.5401      	0.5405      	0.5409      
 P-Commercial    	0.5413      	0.5414      	0.5415      	0.5414      	0.5415      	0.5417      
 P-Commercial    	0.5423      	0.5433      	0.5447      	0.5465      	0.5489      	0.5519      
 P-Commercial    	0.5554      	0.5597      	0.5646      	0.5704      	0.5769      	0.5841      
 P-Commercial    	0.5923      	0.6013      	0.6113      	0.6226      	0.6352      	0.6493      
 P-Commercial    	0.6649      	0.6820      	0.7005      	0.7200      	0.7401      	0.7606      
 P-Commercial    	0.7810      	0.8012      	0.8211      	0.8408      	0.8601      	0.8792      
 P-Commercial    	0.8980      	0.9165      	0.9344      	0.9516      	0.9678      	0.9831      
 P-Commercial    	0.9974      	1.0108      	1.0237      	1.0362      	1.0486      	1.0608      
 P-Commercial    	1.0729      	1.0846      	1.0957      	1.1058      	1.1147      	1.1223      
 P-Commercial    	1.1287      	1.1341      	1.1387      	1.1429      	1.1469      	1.1511      
 P-Commercial    	1.1554      	1.1599      	1.1646      	1.1693      	1.1740      	1.1786      
 P-Commercial    	1.1832      	1.1876      	1.1919      	1.1961      	1.2002      	1.2041      
 P-Commercial    	1.2079      	1.2114      	1.2148      	1.2181      	1.2211      	1.2239      
 P-Commercial    	1.2264      	1.2284      	1.2299      	1.2308      	1.2310      	1.2308      
 P-Commercial    	1.2301      	1.2293      	1.2286      	1.2282      	1.2282      	1.2284      
 P-Commercial    	1.2288      	1.2291      	1.2290      	1.2285      	1.2273      	1.2257      
 P-Commercial    	1.2238      	1.2219      	1.2201      	1.2185      	1.2173      	1.2163      
 P-Commercial    	1.2152      	1.2140      	1.2123      	1.2102      	1.2078      	1.2051      
 P-Commercial    	1.2025      	1.2002      	1.1985      	1.1974      	1.1970      	1.1973      
 P-Commercial    	1.1980      	1.1988      	1.1998      	1.2005      	1.2010      	1.2011      
 P-Commercial    	1.2008      	1.2000      	1.1988      	1.1971      	1.1951      	1.1926      
 P-Commercial    	1.1897      	1.1866      	1.1832      	1.1795      	1.1757      	1.1718      
 P-Commercial    	1.1678      	1.1639      	1.1601      	1.1566      	1.1535      	1.1511      
 P-Commercial    	1.1492      	1.1480      	1.1474      	1.1471      	1.1469      	1.1467      
 P-Commercial    	1.1465      	1.1461      	1.1456      	1.1452      	1.1450      	1.1451      
 P-Commercial    	1.1455      	1.1460      	1.1463      	1.1462      	1.1456      	1.1442      
 P-Commercial    	1.1423      	1.1399      	1.1376      	1.1358      	1.1346      	1.1345      
 P-Commercial    	1.1352      	1.1366      	1.1384      	1.1401      	1.1412      	1.1416      
 P-Commercial    	1.1411      	1.1398      	1.1379      	1.1358      	1.1336      	1.1315      
 P-Commercial    	1.1297      	1.1281      	1.1267      	1.1252      	1.1238      	1.1222      
 P-Commercial    	1.1205      	1.1189      	1.1173      	1.1157      	1.1143      	1.1130      
 P-Commercial    	1.1117      	1.1106      	1.1095      	1.1086      	1.1079      	1.1075      
 P-Commercial    	1.1075      	1.1077      	1.1081      	1.1085      	1.1088      	1.1087      
 P-Commercial    	1.1081      	1.1070      	1.1055      	1.1035      	1.1011      	1.0984      
 P-Commercial    	1.0955      	1.0923      	1.0888      	1.0850      	1.0809      	1.0768      
 P-Commercial    	1.0726      	1.0688      	1.0654      	1.0627      	1.0607      	1.0596      
 P-Commercial    	1.0592      	1.0593      	1.0597      	1.0601      	1.0603      	1.0602      
 P-Commercial    	1.0596      	1.0584      	1.0566      	1.0542      	1.0512      	1.0474      
 P-Commercial    	1.0430      	1.0378      	1.0318      	1.0252      	1.0178      	1.0097      
 P-Commercial    	1.0010      	0.9915      	0.9811      	0.9699      	0.9577      	0.9446      
 P-Commercial    	0.9307      	0.9160      	0.9010      	0.8859      	0.8709      	0.8563      
 P-Commercial    	0.8423      	0.8287      	0.8155      	0.8025      	0.7894      	0.7760      
 P-Commercial    	0.7622      	0.7480      	0.7335      	0.7190      	0.7049      	0.6915      
 P-Commercial    	0.6791      	0.6677      	0.6575      	0.6482      	0.6398      	0.6320      
 P-Commercial    	0.6244      	0.6170      	0.6096      	0.6023      	0.5952      	0.5883      
 P-Commercial    	0.5819      	0.5760      	0.5707      	0.5659      	0.5616      	0.5576      
 P-Commercial    	0.5539      	0.5503      	0.5469      	0.5438      	0.5409      	0.5384      
 P-Commercial    	0.5361      	0.5342      	0.5324      	0.5306      	0.5288      	0.5269      
 P-Commercial    	0.5250      	0.5232      	0.5218      	0.5211      	0.5212      	0.5223      
 P-Commercial    	0.5245      	0.5274      	0.5310      	0.5349      	0.5388      	0.5424      
 P-Commercial    	0.5459      	0.5492      	0.5527      	0.5568      	0.5619      	0.5685      
 P-Commercial    	0.5767      	0.5868      	0.5987      	0.6122      	0.6269      	0.6426      
 P-Commercial    	0.6590      	0.6759      	0.6933      	0.7110      	0.7293      	0.7482      
 P-Commercial    	0.7679      	0.7882      	0.8092      	0.8305      	0.8520      	0.8732      
 P-Commercial    	0.8937      	0.9133      	0.9318      	0.9491      	0.9653      	0.9806      
 P-Commercial    	0.9952      	1.0094      	1.0233      	1.0370      	1.0503      	1.0631      
 P-Commercial    	1.0751      	1.0860      	1.0955      	1.1036      	1.1104      	1.1160      
 P-Commercial    	1.1209      	1.1253      	1.1296      	1.1339      	1.1384      	1.1430      
 P-Commercial    	1.1476      	1.1519      	1.1559      	1.1596      	1.1629      	1.1662      
 P-Commercial    	1.1695      	1.1731      	1.1771      	1.1815      	1.1862      	1.1909      
 P-Commercial    	1.1955      	1.1996      	1.2033      	1.2065      	1.2092      	1.2116      
 P-Commercial    	1.2139      	1.2161      	1.2184      	1.2206      	1.2226      	1.2244      
 P-Commercial    	1.2258      	1.2268      	1.2274      	1.2275      	1.2275      	1.2272      
 P-Commercial    	1.2269      	1.2265      	1.2260      	1.2254      	1.2246      	1.2237      
 P-Commercial    	1.2227      	1.2216      	1.2206      	1.2197      	1.2191      	1.2186      
 P-Commercial    	1.2183      	1.2178      	1.2171      	1.2159      	1.2141      	1.2118      
 P-Commercial    	1.2090      	1.2060      	1.2031      	1.2005      	1.1986      	1.1975      
 P-Commercial    	1.1972      	1.1978      	1.1992      	1.2010      	1.2032      	1.2054      
 P-Commercial    	1.2075      	1.2092      	1.2105      	1.2111      	1.2110      	1.2102      
 P-Commercial    	1.2087      	1.2064      	1.2034      	1.1998      	1.1957      	1.1914      
 P-Commercial    	1.1869      	1.1825      	1.1783      	1.1745      	1.1711      	1.1682      
 P-Commercial    	1.1657      	1.1636      	1.1617      	1.1601      	1.1585      	1.1569      
 P-Commercial    	1.1554      	1.1539      	1.1526      	1.1513      	1.1502      	1.1493      
 P-Commercial    	1.1486      	1.1480      	1.1476      	1.1471      	1.1468      	1.1464      
 P-Commercial    	1.1461      	1.1459      	1.1458      	1.1458      	1.1460      	1.1463      
 P-Commercial    	1.1466      	1.1470      	1.1472      	1.1472      	1.1469      	1.1464      
 P-Commercial    	1.1455      	1.1444      	1.1429      	1.1413      	1.1395      	1.1377      
 P-Commercial    	1.1360      	1.1344      	1.1332      	1.1323      	1.1316      	1.1312      
 P-Commercial    	1.1308      	1.1303      	1.1296      	1.1284      	1.1268      	1.1246      
 P-Commercial    	1.1221      	1.1195      	1.1169      	1.1146      	1.1128      	1.1117      
 P-Commercial    	1.1110      	1.1109      	1.1110      	1.1111      	1.1110      	1.1105      
 P-Commercial    	1.1095      	1.1080      	1.1059      	1.1034      	1.1004      	1.0969      
 P-Commercial    	1.0931      	1.0889      	1.0843      	1.0796      	1.0749      	1.0704      
 P-Commercial    	1.0664      	1.0631      	1.0606      	1.0592      	1.0587      	1.0590      
 P-Commercial    	1.0598      	1.0610      	1.0622      	1.0632      	1.0639      	1.0641      
 P-Commercial    	1.0638      	1.0631      	1.0618      	1.0598      	1.0571      	1.0536      
 P-Commercial    	1.0491      	1.0435      	1.0368      	1.0290      	1.0203      	1.0108      
 P-Commercial    	1.0007      	0.9900      	0.9790      	0.9676      	0.9558      	0.9436      
 P-Commercial    	0.9311      	0.9181      	0.9049      	0.8915      	0.8782      	0.8650      
 P-Commercial    	0.8521      	0.8394      	0.8268      	0.8141      	0.8012      	0.7879      
 P-Commercial    	0.7741      	0.7599      	0.7454      	0.7312      	0.7175      	0.7048      
 P-Commercial    	0.6933      	0.6831      	0.6743      	0.6666      	0.6596      	0.6529      
 P-Commercial    	0.6462      	0.6392      	0.6318      	0.6242      	0.6164      	0.6089      
 P-Commercial    	0.6018      	0.5953      	0.5896      	0.5845      	0.5799      	0.5755      
 P-Commercial    	0.5713      	0.5670      	0.5626      	0.5582      	0.5540      	0.5503      
 P-Commercial    	0.5472      	0.5449      	0.5435      	0.5430      	0.5431      	0.5438      
 P-Commercial    	0.5447      	0.5457      	0.5465      	0.5472      	0.5477      	0.5481      
 P-Commercial    	0.5486      	0.5492      	0.5500      	0.5511      	0.5526      	0.5545      
 P-Commercial    	0.5568      	0.5597      	0.5631      	0.5672      	0.5722      	0.5783      
 P-Commercial    	0.5856      	0.5943      	0.6045      	0.6162      	0.6294      	0.6439      
 P-Commercial    	0.6597      	0.6766      	0.6943      	0.7129      	0.7322      	0.7520      
 P-Commercial    	0.7722      	0.7928      	0.8135      	0.8342      	0.8546      	0.8746      
 P-Commercial    	0.8940      	0.9126      	0.9306      	0.9478      	0.9643      	0.9802      
 P-Commercial    	0.9956      	1.0106      	1.0250      	1.0389      	1.0522      	1.0648      
 P-Commercial    	1.0765      	1.0873      	1.0971      	1.1060      	1.1140      	1.1212      
 P-Commercial    	1.1278      	1.1338      	1.1394      	1.1447      	1.1498      	1.1547      
 P-Commercial    	1.1595      	1.1642      	1.1689      	1.1735      	1.1782      	1.1828      
 P-Commercial    	1.1874      	1.1919      	1.1962      	1.2005      	1.2045      	1.2084      
 P-Commercial    	1.2120      	1.2155      	1.2187      	1.2218      	1.2246      	1.2273      
 P-Commercial    	1.2297      	1.2319      	1.2339      	1.2357      	1.2372      	1.2384      
 P-Commercial    	1.2393      	1.2400      	1.2403      	1.2404      	1.2403      	1.2399      
 P-Commercial    	1.2394      	1.2388      	1.2381      	1.2374      	1.2368      	1.2362      
 P-Commercial    	1.2357      	1.2354      	1.2351      	1.2350      	1.2351      	1.2353      
 P-Commercial    	1.2355      	1.2357      	1.2358      	1.2358      	1.2354      	1.2347      
 P-Commercial    	1.2335      	1.2318      	1.2298      	1.2275      	1.2252      	1.2229      
 P-Commercial    	1.2209      	1.2193      	1.2182      	1.2174      	1.2170      	1.2168      
 P-Commercial    	1.2167      	1.2164      	1.2158      	1.2149      	1.2136      	1.2121      
 P-Commercial    	1.2103      	1.2083      	1.2061      	1.2038      	1.2014      	1.1988      
 P-Commercial    	1.1962      	1.1935      	1.1908      	1.1882      	1.1858      	1.1838      
 P-Commercial    	1.1821      	1.1807      	1.1797      	1.1788      	1.1779      	1.1769      
 P-Commercial    	1.1758      	1.1744      	1.1730      	1.1716      	1.1705      	1.1697      
 P-Commercial    	1.1695      	1.1697      	1.1702      	1.1709      	1.1715      	1.1717      
 P-Commercial    	1.1716      	1.1710      	1.1701      	1.1690      	1.1681      	1.1676      
 P-Commercial    	1.1677      	1.1684      	1.1695      	1.1710      	1.1724      	1.1735      
 P-Commercial    	1.1739      	1.1737      	1.1727      	1.1713      	1.1695      	1.1677      
 P-Commercial    	1.1661      	1.1649      	1.1642      	1.1638      	1.1636      	1.1635      
 P-Commercial    	1.1632      	1.1626      	1.1616      	1.1602      	1.1586      	1.1569      
 P-Commercial    	1.1553      	1.1538      	1.1526      	1.1516      	1.1508      	1.1501      
 P-Commercial    	1.1494      	1.1486      	1.1477      	1.1465      	1.1451      	1.1434      
 P-Commercial    	1.1416      	1.1395      	1.1374      	1.1351      	1.1328      	1.1305      
 P-Commercial    	1.1281      	1.1258      	1.1236      	1.1217      	1.1200      	1.1187      
 P-Commercial    	1.1179      	1.1177      	1.1181      	1.1192      	1.1208      	1.1230      
 P-Commercial    	1.1257      	1.1288      	1.1323      	1.1360      	1.1399      	1.1439      
 P-Commercial    	1.1479      	1.1519      	1.1556      	1.1592      	1.1624      	1.1652      
 P-Commercial    	1.1676      	1.1695      	1.1709      	1.1718      	1.1720      	1.1715      
 P-Commercial    	1.1702      	1.1680      	1.1646      	1.1600      	1.1542      	1.1472      
 P-Commercial    	1.1391      	1.1301      	1.1205      	1.1106      	1.1005      	1.0904      
 P-Commercial    	1.0803      	1.0702      	1.0599      	1.0493      	1.0383      	1.0268      
 P-Commercial    	1.0149      	1.0028      	0.9908      	0.9792      	0.9682      	0.9579      
 P-Commercial    	0.9483      	0.9393      	0.9305      	0.9214      	0.9116      	0.9007      
 P-Commercial    	0.8886      	0.8751      	0.8606      	0.8453      	0.8297      	0.8144      
 P-Commercial    	0.7998      	0.7863      	0.7739      	0.7627      	0.7525      	0.7432      
 P-Commercial    	0.7346      	0.7264      	0.7186      	0.7113      	0.7044      	0.6980      
 P-Commercial    	0.6922      	0.6868      	0.6818      	0.6771      	0.6726      	0.6682      
 P-Commercial    	0.6638      	0.6596      	0.6557      	0.6522      	0.6493      	0.6470      
 P-Commercial    	0.6453      	0.6440      	0.6430      	0.6421      	0.6411      	0.6400      
 P-Commercial    	0.6389      	0.6377      	0.6368      	0.6362      	0.6362      	0.6368      
 P-Commercial    	0.6382      	0.6403      	0.6431      	0.6468      	0.6513      	0.6566      
 P-Commercial    	0.6628      	0.6698      	0.6776      	0.6861      	0.6952      	0.7048      
 P-Commercial    	0.7149      	0.7254      	0.7366      	0.7486      	0.7615      	0.7755      
 P-Commercial    	0.7905      	0.8062      	0.8225      	0.8388      	0.8546      	0.8696      
 P-Commercial    	0.8835      	0.8963      	0.9081      	0.9192      	0.9300      	0.9406      
 P-Commercial    	0.9513      	0.9620      	0.9728      	0.9835      	0.9938      	1.0036      
 P-Commercial    	1.0128      	1.0216      	1.0300      	1.0381      	1.0461      	1.0540      
 P-Commercial    	1.0617      	1.0692      	1.0762      	1.0825      	1.0882      	1.0933      
 P-Commercial    	1.0978      	1.1018      	1.1056      	1.1092      	1.1128      	1.1163      
 P-Commercial    	1.1198      	1.1231      	1.1261      	1.1288      	1.1313      	1.1334      
 P-Commercial    	1.1354      	1.1372      	1.1390      	1.1407      	1.1425      	1.1442      
 P-Commercial    	1.1459      	1.1475      	1.1489      	1.1503      	1.1514      	1.1524      
 P-Commercial    	1.1531      	1.1536      	1.1539      	1.1539      	1.1537      	1.1533      
 P-Commercial    	1.1528      	1.1521      	1.1512      	1.1502      	1.1491      	1.1478      
 P-Commercial    	1.1464      	1.1450      	1.1435      	1.1422      	1.1410      	1.1400      
 P-Commercial    	1.1393      	1.1387      	1.1383      	1.1380      	1.1377      	1.1373      
 P-Commercial    	1.1369      	1.1364      	1.1359      	1.1353      	1.1349      	1.1344      
 P-Commercial    	1.1340      	1.1335      	1.1330      	1.1324      	1.1317      	1.1310      
 P-Commercial    	1.1304      	1.1299      	1.1296      	1.1294      	1.1292      	1.1291      
 P-Commercial    	1.1289      	1.1286      	1.1281      	1.1276      	1.1272      	1.1270      
 P-Commercial    	1.1271      	1.1275      	1.1283      	1.1293      	1.1303      	1.1313      
 P-Commercial    	1.1321      	1.1326      	1.1330      	1.1332      	1.1335      	1.1339      
 P-Commercial    	1.1345      	1.1353      	1.1362      	1.1370      	1.1378      	1.1383      
 P-Commercial    	1.1388      	1.1393      	1.1399      	1.1409      	1.1424      	1.1446      
 P-Commercial    	1.1474      	1.1507      	1.1542      	1.1578      	1.1610      	1.1637      
 P-Commercial    	1.1657      	1.1670      	1.1676      	1.1678      	1.1678      	1.1678      
 P-Commercial    	1.1681      	1.1688      	1.1699      	1.1714      	1.1729      	1.1742      
 P-Commercial    	1.1750      	1.1752      	1.1746      	1.1733      	1.1715      	1.1694      
 P-Commercial    	1.1674      	1.1658      	1.1646      	1.1639      	1.1636      	1.1634      
 P-Commercial    	1.1631      	1.1624      	1.1612      	1.1594      	1.1572      	1.1548      
 P-Commercial    	1.1524      	1.1502      	1.1484      	1.1470      	1.1458      	1.1449      
 P-Commercial    	1.1440      	1.1432      	1.1425      	1.1420      	1.1418      	1.1421      
 P-Commercial    	1.1430      	1.1443      	1.1461      	1.1482      	1.1504      	1.1527      
 P-Commercial    	1.1551      	1.1577      	1.1606      	1.1641      	1.1682      	1.1729      
 P-Commercial    	1.1782      	1.1838      	1.1895      	1.1948      	1.1997      	1.2039      
 P-Commercial    	1.2073      	1.2101      	1.2123      	1.2139      	1.2150      	1.2154      
 P-Commercial    	1.2151      	1.2139      	1.2118      	1.2087      	1.2047      	1.1997      
 P-Commercial    	1.1940      	1.1876      	1.1808      	1.1735      	1.1660      	1.1582      
 P-Commercial    	1.1502      	1.1420      	1.1335      	1.1248      	1.1158      	1.1065      
 P-Commercial    	1.0968      	1.0868      	1.0766      	1.0662      	1.0559      	1.0457      
 P-Commercial    	1.0359      	1.0264      	1.0174      	1.0084      	0.9994      	0.9897      
 P-Commercial    	0.9792      	0.9676      	0.9547      	0.9408      	0.9262      	0.9112      
 P-Commercial    	0.8963      	0.8819      	0.8684      	0.8557      	0.8439      	0.8329      
 P-Commercial    	0.8224      	0.8125      	0.8031      	0.7942      	0.7860      	0.7786      
 P-Commercial    	0.7720      	0.7663      	0.7611      	0.7565      	0.7521      	0.7478      
 P-Commercial    	0.7434      	0.7391      	0.7349      	0.7309      	0.7271      	0.7235      
 P-Commercial    	0.7202      	0.7169      	0.7136      	0.7101      	0.7064      	0.7026      
 P-Commercial    	0.6988      	0.6951      	0.6918      	0.6890      	0.6868      	0.6852      
 P-Commercial    	0.6841      	0.6836      	0.6836      	0.6841      	0.6853      	0.6872      
 P-Commercial    	0.6900      	0.6936      	0.6980      	0.7031      	0.7088      	0.7148      
 P-Commercial    	0.7210      	0.7275      	0.7342      	0.7412      	0.7486      	0.7564      
 P-Commercial    	0.7648      	0.7736      	0.7828      	0.7922      	0.8016      	0.8109      
 P-Commercial    	0.8200      	0.8289      	0.8377      	0.8463      	0.8547      	0.8630      
 P-Commercial    	0.8711      	0.8788      	0.8863      	0.8934      	0.9003      	0.9069      
 P-Commercial    	0.9135      	0.9200      	0.9267      	0.9335      	0.9405      	0.9476      
 P-Commercial    	0.9547      	0.9619      	0.9691      	0.9763      	0.9836      	0.9909      
 P-Commercial    	0.9982      	1.0055      	1.0128      	1.0198      	1.0266      	1.0330      
 P-Commercial    	1.0388      	1.0443      	1.0492      	1.0538      	1.0580      	1.0619      
 P-Commercial    	1.0655      	1.0689      	1.0721      	1.0751      	1.0778      	1.0804      
 P-Commercial    	1.0828      	1.0848      	1.0866      	1.0879      	1.0886      	1.0888      
 P-Commercial    	1.0884      	1.0874      	1.0861      	1.0844      	1.0828      	1.0812      
 P-Commercial    	1.0799      	1.0788      	1.0780      	1.0773      	1.0766      	1.0757      
 P-Commercial    	1.0747      	1.0733      	1.0719      	1.0703      	1.0687      	1.0673      
 P-Commercial    	1.0662      	1.0652      	1.0646      	1.0642      	1.0640      	1.0641      
 P-Commercial    	1.0643      	1.0647      	1.0653      	1.0660      	1.0669      	1.0678      
 P-Commercial    	1.0687      	1.0696      	1.0703      	1.0709      	1.0714      	1.0719      
 P-Commercial    	1.0724      	1.0730      	1.0738      	1.0747      	1.0758      	1.0769      
 P-Commercial    	1.0779      	1.0789      	1.0799      	1.0807      	1.0816      	1.0825      
 P-Commercial    	1.0836      	1.0847      	1.0861      	1.0876      	1.0892      	1.0907      
 P-Commercial    	1.0922      	1.0936      	1.0948      	1.0958      	1.0967      	1.0976      
 P-Commercial    	1.0985      	1.0994      	1.1005      	1.1017      	1.1030      	1.1044      
 P-Commercial    	1.1058      	1.1073      	1.1087      	1.1102      	1.1117      	1.1133      
 P-Commercial    	1.1151      	1.1172      	1.1194      	1.1217      	1.1239      	1.1261      
 P-Commercial    	1.1279      	1.1293      	1.1304      	1.1312      	1.1317      	1.1323      
 P-Commercial    	1.1329      	1.1338      	1.1350      	1.1364      	1.1379      	1.1394      
 P-Commercial    	1.1407      	1.1416      	1.1422      	1.1423      	1.1421      	1.1418      
 P-Commercial    	1.1414      	1.1411      	1.1410      	1.1410      	1.1412      	1.1413      
 P-Commercial    	1.1414      	1.1413      	1.1410      	1.1403      	1.1393      	1.1380      
 P-Commercial    	1.1364      	1.1345      	1.1325      	1.1303      	1.1280      	1.1255      
 P-Commercial    	1.1229      	1.1202      	1.1173      	1.1144      	1.1113      	1.1081      
 P-Commercial    	1.1048      	1.1016      	1.0985      	1.0956      	1.0929      	1.0906      
 P-Commercial    	1.0886      	1.0868      	1.0852      	1.0836      	1.0820      	1.0801      
 P-Commercial    	1.0780      	1.0756      	1.0728      	1.0696      	1.0661      	1.0621      
 P-Commercial    	1.0578      	1.0530      	1.0476      	1.0417      	1.0350      	1.0276      
 P-Commercial    	1.0193      	1.0101      	0.9999      	0.9886      	0.9764      	0.9631      
 P-Commercial    	0.9491      	0.9344      	0.9196      	0.9049      	0.8907      	0.8772      
 P-Commercial    	0.8645      	0.8526      	0.8411      	0.8299      	0.8185      	0.8065      
 P-Commercial    	0.7939      	0.7806      	0.7668      	0.7530      	0.7396      	0.7270      
 P-Commercial    	0.7155      	0.7053      	0.6963      	0.6882      	0.6807      	0.6735      
 P-Commercial    	0.6662      	0.6587      	0.6510      	0.6433      	0.6357      	0.6286      
 P-Commercial    	0.6221      	0.6163      	0.6111      	0.6065      	0.6021      	0.5979      
 P-Commercial    	0.5937      	0.5895      	0.5853      	0.5811      	0.5773      	0.5740      
 P-Commercial    	0.5712      	0.5690      	0.5675      	0.5664      	0.5657      	0.5652      
 P-Commercial    	0.5648      	0.5645      	0.5642      	0.5640      	0.5640      	0.5643      
 P-Commercial    	0.5649      	0.5660      	0.5674      	0.5691      	0.5711      	0.5732      
 P-Commercial    	0.5755      	0.5780      	0.5809      	0.5845      	0.5890      	0.5948      
 P-Commercial    	0.6019      	0.6106      	0.6209      	0.6328      	0.6459      	0.6603      
 P-Commercial    	0.6756      	0.6917      	0.7086      	0.7261      	0.7443      	0.7631      
 P-Commercial    	0.7826      	0.8027      	0.8232      	0.8439      	0.8647      	0.8854      
 P-Commercial    	0.9056      	0.9254      	0.9444      	0.9627      	0.9802      	0.9969      
 P-Commercial    	1.0128      	1.0278      	1.0420      	1.0555      	1.0681      	1.0800      
 P-Commercial    	1.0912      	1.1018      	1.1118      	1.1214      	1.1305      	1.1392      
 P-Commercial    	1.1476      	1.1556      	1.1633      	1.1705      	1.1774      	1.1838      
 P-Commercial    	1.1897      	1.1951      	1.1998      	1.2041      	1.2078      	1.2111      
 P-Commercial    	1.2140      	1.2167      	1.2191      	1.2215      	1.2238      	1.2260      
 P-Commercial    	1.2281      	1.2300      	1.2317      	1.2333      	1.2346      	1.2359      
 P-Commercial    	1.2369      	1.2378      	1.2385      	1.2388      	1.2388      	1.2383      
 P-Commercial    	1.2373      	1.2359      	1.2342      	1.2324      	1.2305      	1.2289      
 P-Commercial    	1.2274      	1.2261      	1.2249      	1.2237      	1.2223      	1.2206      
 P-Commercial    	1.2188      	1.2168      	1.2149      	1.2132      	1.2118      	1.2109      
 P-Commercial    	1.2103      	1.2099      	1.2095      	1.2087      	1.2074      	1.2055      
 P-Commercial    	1.2032      	1.2005      	1.1978      	1.1953      	1.1933      	1.1919      
 P-Commercial    	1.1909      	1.1904      	1.1902      	1.1901      	1.1900      	1.1897      
 P-Commercial    	1.1894      	1.1889      	1.1885      	1.1881      	1.1877      	1.1871      
 P-Commercial    	1.1861      	1.1847      	1.1826      	1.1797      	1.1761      	1.1718      
 P-Commercial    	1.1671      	1.1621      	1.1572      	1.1525      	1.1484      	1.1448      
 P-Commercial    	1.1420      	1.1399      	1.1384      	1.1374      	1.1367      	1.1363      
 P-Commercial    	1.1358      	1.1353      	1.1346      	1.1337      	1.1326      	1.1314      
 P-Commercial    	1.1302      	1.1288      	1.1275      	1.1261      	1.1247      	1.1231      
 P-Commercial    	1.1214      	1.1196      	1.1178      	1.1160      	1.1144      	1.1131      
 P-Commercial    	1.1121      	1.1114      	1.1109      	1.1105      	1.1099      	1.1090      
 P-Commercial    	1.1078      	1.1062      	1.1044      	1.1024      	1.1005      	1.0988      
 P-Commercial    	1.0974      	1.0963      	1.0955      	1.0949      	1.0943      	1.0936      
 P-Commercial    	1.0927      	1.0915      	1.0900      	1.0883      	1.0863      	1.0841      
 P-Commercial    	1.0818      	1.0796      	1.0776      	1.0758      	1.0745      	1.0737      
 P-Commercial    	1.0734      	1.0734      	1.0737      	1.0739      	1.0739      	1.0734      
 P-Commercial    	1.0724      	1.0708      	1.0687      	1.0662      	1.0635      	1.0606      
 P-Commercial    	1.0575      	1.0541      	1.0503      	1.0458      	1.0407      	1.0351      
 P-Commercial    	1.0292      	1.0233      	1.0178      	1.0132      	1.0095      	1.0070      
 P-Commercial    	1.0052      	1.0040      	1.0029      	1.0014      	0.9994      	0.9967      
 P-Commercial    	0.9933      	0.9895      	0.9854      	0.9813      	0.9772      	0.9729      
 P-Commercial    	0.9681      	0.9626      	0.9560      	0.9482      	0.9390      	0.9287      
;
 P-Industrial    	1.0000      

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP:
 1               	0.0000      	126.6700    
 1               	27.3856     	88.6690     
 1               	49.9990     	0.0000      

[CONTROLS]
 LINK PUMP_1 CLOSED IF NODE T1 ABOVE 3.9000
 LINK PUMP_1 OPEN IF NODE T1 BELOW 2.4000



[RULES]



[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	 24:00 
 Hydraulic Timestep 	0:05 
 Quality Timestep   	0:05 
 Pattern Timestep   	0:05 
 Pattern Start      	0:00 
 Report Timestep    	0:05 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	CMH
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	50
 Accuracy           	0.01000000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 n1              	138.22          	1549.64         
 n2              	274.23          	1504.56         
 n3              	271.28          	1480.96         
 n4              	186.62          	1326.65         
 n5              	158.93          	1233.34         
 n6              	261.33          	1361.98         
 n7              	369.97          	1543.26         
 n8              	162.65          	1181.32         
 n9              	256.54          	1318.85         
 n10             	361.45          	1475.42         
 n11             	167.14          	1118.61         
 n12             	271.09          	1281.28         
 n13             	170.68          	1059.78         
 n14             	302.24          	1279.26         
 n15             	344.84          	1347.41         
 n16             	336.37          	1277.06         
 n17             	177.12          	987.98          
 n18             	331.16          	1227.21         
 n19             	439.91          	1391.07         
 n20             	325.78          	1173.23         
 n21             	181.22          	914.67          
 n22             	525.83          	1490.19         
 n23             	314.66          	1113.15         
 n24             	393.30          	1207.50         
 n25             	195.95          	860.16          
 n26             	309.66          	1037.48         
 n27             	378.84          	1136.18         
 n28             	305.94          	1008.07         
 n29             	482.97          	1314.28         
 n30             	575.55          	1471.84         
 n31             	361.51          	1100.77         
 n32             	478.09          	1296.30         
 n33             	300.29          	964.57          
 n34             	423.91          	1120.35         
 n35             	292.40          	892.50          
 n36             	525.89          	1281.28         
 n37             	405.03          	1063.30         
 n38             	288.82          	853.94          
 n39             	389.45          	1016.10         
 n40             	370.29          	938.65          
 n41             	566.53          	1268.51         
 n42             	403.76          	973.45          
 n43             	432.65          	1003.48         
 n44             	526.16          	1162.06         
 n45             	460.34          	1032.96         
 n46             	574.86          	1216.08         
 n47             	570.90          	1208.08         
 n48             	617.95          	1261.56         
 n49             	519.13          	1067.77         
 n50             	727.00          	1399.94         
 n51             	445.94          	892.44          
 n52             	512.28          	995.79          
 n53             	444.76          	848.99          
 n54             	621.80          	1124.08         
 n55             	777.67          	1368.09         
 n56             	566.99          	994.58          
 n57             	609.29          	1055.00         
 n58             	526.20          	889.83          
 n59             	768.71          	1259.78         
 n60             	716.93          	1123.70         
 n61             	725.87          	1121.15         
 n62             	724.95          	1097.08         
 n63             	761.12          	1142.36         
 n64             	722.95          	1058.30         
 n65             	760.67          	1111.34         
 n66             	722.29          	1043.96         
 n67             	719.53          	990.91          
 n68             	906.24          	1259.09         
 n69             	674.20          	852.92          
 n70             	716.36          	917.96          
 n71             	745.58          	918.67          
 n72             	855.04          	1060.67         
 n73             	856.14          	1039.65         
 n74             	857.37          	1016.18         
 n75             	975.58          	1204.22         
 n76             	861.89          	948.46          
 n77             	954.16          	1031.85         
 n78             	866.29          	878.52          
 n79             	946.90          	1007.57         
 n80             	869.08          	831.04          
 n81             	943.91          	956.00          
 n82             	1063.35         	1140.98         
 n83             	1042.50         	1036.71         
 n84             	954.19          	855.32          
 n85             	1142.52         	1079.08         
 n86             	1161.00         	1063.44         
 n87             	1129.13         	992.21          
 n88             	1126.66         	943.79          
 n89             	1097.78         	876.00          
 n90             	1190.11         	1028.08         
 n91             	1140.09         	898.21          
 n92             	1163.25         	905.36          
 n93             	1292.79         	806.64          
 n94             	280.55          	763.35          
 n95             	226.16          	644.61          
 n96             	215.29          	564.74          
 n97             	331.42          	760.19          
 n98             	281.88          	640.91          
 n99             	208.68          	502.81          
 n100            	329.93          	642.47          
 n101            	290.47          	557.11          
 n102            	275.55          	502.64          
 n103            	313.20          	556.67          
 n104            	171.01          	279.19          
 n105            	332.64          	554.96          
 n106            	274.45          	441.94          
 n107            	314.25          	505.08          
 n108            	163.99          	239.76          
 n109            	314.52          	498.03          
 n110            	415.72          	658.53          
 n111            	458.67          	732.35          
 n112            	417.40          	638.33          
 n113            	384.78          	555.06          
 n114            	240.32          	280.96          
 n115            	465.63          	663.63          
 n116            	256.48          	288.69          
 n117            	538.76          	776.66          
 n118            	182.34          	147.27          
 n119            	246.15          	255.65          
 n120            	424.38          	555.28          
 n121            	194.10          	136.42          
 n122            	441.66          	560.52          
 n123            	375.73          	407.03          
 n124            	474.04          	570.36          
 n125            	323.81          	290.36          
 n126            	203.17          	77.03           
 n127            	270.57          	166.58          
 n128            	515.67          	589.07          
 n129            	659.80          	795.05          
 n130            	557.63          	609.69          
 n131            	283.28          	126.16          
 n132            	424.40          	329.23          
 n133            	623.81          	629.64          
 n134            	382.80          	206.77          
 n135            	362.92          	164.59          
 n136            	513.76          	388.27          
 n137            	430.85          	241.21          
 n138            	601.12          	532.38          
 n139            	373.51          	131.03          
 n140            	768.02          	804.56          
 n141            	686.52          	649.74          
 n142            	491.67          	283.43          
 n143            	635.34          	483.62          
 n144            	827.24          	810.58          
 n145            	698.87          	585.63          
 n146            	699.42          	580.32          
 n147            	556.44          	328.41          
 n148            	588.00          	351.62          
 n149            	704.16          	533.84          
 n150            	779.88          	662.72          
 n151            	617.83          	373.57          
 n152            	520.55          	183.11          
 n153            	803.43          	664.31          
 n154            	652.08          	399.06          
 n155            	877.85          	782.22          
 n156            	682.20          	421.82          
 n157            	713.20          	445.23          
 n158            	571.03          	196.53          
 n159            	912.70          	758.45          
 n160            	756.81          	470.46          
 n161            	843.12          	600.12          
 n162            	934.43          	751.20          
 n163            	869.24          	622.90          
 n164            	800.83          	492.62          
 n165            	719.47          	340.87          
 n166            	858.56          	521.58          
 n167            	920.70          	627.75          
 n168            	872.72          	528.28          
 n169            	993.50          	734.78          
 n170            	942.22          	629.54          
 n171            	893.49          	538.09          
 n172            	733.72          	232.53          
 n173            	928.90          	554.77          
 n174            	953.71          	566.54          
 n175            	783.83          	249.68          
 n176            	1067.85         	732.35          
 n177            	796.45          	254.00          
 n178            	1003.16         	589.53          
 n179            	835.46          	264.94          
 n180            	1034.08         	604.93          
 n181            	1056.46         	630.41          
 n182            	1077.30         	658.25          
 n183            	866.50          	274.35          
 n184            	1130.99         	718.10          
 n185            	898.57          	277.14          
 n186            	1090.25         	587.40          
 n187            	1011.43         	450.85          
 n188            	936.66          	285.66          
 n189            	956.08          	289.28          
 n190            	1072.10         	487.17          
 n191            	1204.59         	707.94          
 n192            	1137.55         	583.51          
 n193            	1088.53         	487.69          
 n194            	1107.83         	487.78          
 n195            	1025.24         	301.64          
 n196            	1192.63         	581.02          
 n197            	1113.87         	317.46          
 n198            	1395.96         	701.00          
 n199            	1185.25         	330.18          
 n200            	1399.80         	571.76          
 n201            	1506.54         	582.04          
 n202            	1508.93         	554.08          
 n203            	1563.84         	639.40          
 n204            	1407.95         	353.67          
 n205            	1612.65         	644.21          
 n206            	1636.63         	668.44          
 n207            	1558.76         	511.02          
 n208            	1629.01         	592.81          
 n209            	1632.35         	565.57          
 n210            	1636.29         	517.86          
 n211            	1672.42         	568.34          
 n212            	1638.94         	452.00          
 n213            	1699.15         	522.98          
 n214            	1509.62         	368.87          
 n215            	1638.34         	378.76          
 n216            	1701.69         	458.21          
 n217            	1704.52         	382.32          
 n218            	1562.62         	897.08          
 n219            	1558.86         	845.70          
 n220            	1646.61         	914.36          
 n221            	1641.78         	845.18          
 n222            	1641.48         	840.68          
 n223            	1690.26         	842.71          
 n224            	1691.99         	782.26          
 n225            	1757.10         	733.69          
 n226            	1712.94         	623.74          
 n227            	1732.87         	611.57          
 n228            	1904.17         	894.73          
 n229            	1757.58         	636.18          
 n230            	1943.76         	949.61          
 n231            	1746.95         	576.21          
 n232            	1901.18         	834.14          
 n233            	1754.99         	555.70          
 n234            	1774.41         	580.50          
 n235            	1898.19         	772.99          
 n236            	1765.63         	499.29          
 n237            	1793.43         	546.20          
 n238            	1925.46         	770.10          
 n239            	1895.25         	717.74          
 n240            	2004.39         	894.55          
 n241            	1893.10         	683.37          
 n242            	1768.52         	456.83          
 n243            	1797.82         	479.88          
 n244            	1889.11         	627.98          
 n245            	2046.96         	894.60          
 n246            	1771.99         	413.95          
 n247            	1805.93         	436.45          
 n248            	2101.21         	945.90          
 n249            	2103.47         	894.66          
 n250            	2103.63         	889.65          
 n251            	1952.82         	622.69          
 n252            	1998.45         	693.21          
 n253            	1847.97         	400.33          
 n254            	1848.77         	391.16          
 n255            	1982.68         	617.48          
 n256            	1906.63         	447.86          
 n257            	2162.96         	890.35          
 n258            	2055.01         	692.25          
 n259            	2055.32         	682.07          
 n260            	1930.12         	446.34          
 n261            	1925.52         	395.40          
 n262            	2118.18         	680.81          
 n263            	2168.95         	737.97          
 n264            	2080.64         	583.40          
 n265            	2277.74         	891.80          
 n266            	2101.07         	568.83          
 n267            	2167.05         	677.06          
 n268            	2141.65         	606.40          
 n269            	2200.09         	674.83          
 n270            	2093.38         	482.16          
 n271            	2393.77         	985.03          
 n272            	2076.24         	402.96          
 n273            	2198.62         	603.33          
 n274            	2409.17         	938.26          
 n275            	2334.02         	792.33          
 n276            	2160.98         	478.77          
 n277            	2197.04         	535.91          
 n278            	2196.79         	519.11          
 n279            	2196.90         	506.88          
 n280            	2371.48         	789.98          
 n281            	2426.89         	885.77          
 n282            	2429.12         	832.94          
 n283            	2367.00         	724.40          
 n284            	2347.17         	665.86          
 n285            	2201.82         	403.37          
 n286            	2425.74         	786.58          
 n287            	2538.56         	967.69          
 n288            	2266.76         	478.46          
 n289            	2408.92         	721.88          
 n290            	2342.02         	593.81          
 n291            	2541.76         	937.82          
 n292            	2544.48         	918.13          
 n293            	2405.76         	668.93          
 n294            	2412.43         	668.54          
 n295            	2547.28         	884.00          
 n296            	2576.89         	923.80          
 n297            	2363.37         	519.20          
 n298            	2682.87         	1050.98         
 n299            	2487.38         	664.19          
 n300            	2719.49         	1060.34         
 n301            	2411.41         	522.16          
 n302            	2411.10         	516.74          
 n303            	2737.79         	1065.03         
 n304            	2673.29         	940.08          
 n305            	2483.71         	601.56          
 n306            	2480.63         	546.14          
 n307            	2687.99         	900.08          
 n308            	2479.41         	518.68          
 n309            	2478.53         	499.12          
 n310            	2476.94         	457.71          
 n311            	2693.10         	823.77          
 n312            	2476.35         	445.43          
 n313            	2483.80         	395.24          
 n314            	2750.64         	847.75          
 n315            	2557.96         	493.87          
 n316            	2754.25         	825.67          
 n317            	2555.67         	439.01          
 n318            	2615.75         	537.65          
 n319            	2811.17         	856.43          
 n320            	2762.66         	771.21          
 n321            	2560.37         	398.41          
 n322            	2764.13         	701.69          
 n323            	2768.23         	647.61          
 n324            	2773.28         	581.82          
 n325            	2772.13         	534.16          
 n326            	2763.89         	495.26          
 n327            	2747.20         	434.88          
 n328            	2769.11         	427.91          
 n329            	2835.43         	500.67          
 n330            	2777.81         	365.56          
 n331            	2820.89         	411.44          
 n332            	603.95          	462.80          
 n333            	569.87          	439.74          
 n334            	536.59          	415.93          
 n335            	1397.95         	907.67          
 n336            	449.24          	770.40          
 n337            	1543.29         	586.07          
 n338            	1521.88         	776.43          
 n339            	1600.13         	705.20          
 n340            	1314.42         	947.21          
 n341            	1391.36         	762.78          
 n342            	1417.76         	851.74          
 n343            	548.48          	1153.26         
 n344            	353.14          	1409.75         
 n345            	424.85          	1329.87         
 n346            	447.73          	1192.11         
 n347            	135.02          	1617.66         
 n348            	179.23          	1607.01         
 n349            	227.11          	1590.82         
 n350            	275.12          	1576.83         
 n351            	318.71          	1563.11         
 n352            	317.84          	1489.99         
 n353            	263.42          	1433.65         
 n354            	308.00          	1421.64         
 n355            	217.79          	1235.65         
 n356            	265.51          	1239.01         
 n357            	305.24          	1353.42         
 n358            	421.93          	1525.57         
 n359            	473.87          	1507.88         
 n360            	217.03          	1178.62         
 n361            	271.40          	1175.93         
 n362            	413.65          	1457.94         
 n363            	452.68          	1442.27         
 n364            	216.32          	1116.79         
 n365            	265.49          	1114.97         
 n366            	217.01          	1052.35         
 n367            	263.33          	1044.91         
 n368            	384.84          	1338.64         
 n369            	218.18          	980.17          
 n370            	259.23          	972.37          
 n371            	396.53          	1400.41         
 n372            	377.56          	1167.44         
 n373            	236.81          	903.59          
 n374            	515.11          	1446.21         
 n375            	504.40          	1402.24         
 n376            	493.68          	1358.26         
 n377            	312.17          	1075.32         
 n378            	403.81          	1248.29         
 n379            	414.34          	1289.08         
 n380            	354.86          	990.76          
 n381            	563.14          	1424.20         
 n382            	550.73          	1376.56         
 n383            	538.31          	1328.92         
 n384            	462.92          	1244.21         
 n385            	435.83          	1156.23         
 n386            	329.56          	896.30          
 n387            	504.22          	1119.03         
 n388            	482.27          	1075.99         
 n389            	486.95          	1177.09         
 n390            	571.47          	1176.46         
 n391            	626.09          	1151.64         
 n392            	672.85          	1137.73         
 n393            	621.49          	1207.60         
 n394            	672.07          	1207.11         
 n395            	722.66          	1206.63         
 n396            	773.24          	1206.15         
 n397            	823.82          	1205.67         
 n398            	874.41          	1205.19         
 n399            	924.99          	1204.71         
 n400            	668.21          	1260.96         
 n401            	718.46          	1260.38         
 n402            	630.46          	1304.15         
 n403            	659.77          	1341.02         
 n404            	689.25          	1388.10         
 n405            	564.22          	1061.39         
 n406            	486.07          	891.14          
 n407            	519.24          	942.81          
 n408            	673.38          	1110.58         
 n409            	773.19          	1313.93         
 n410            	820.52          	1331.76         
 n411            	863.39          	1295.43         
 n412            	617.83          	993.35          
 n413            	668.68          	992.14          
 n414            	665.79          	1049.48         
 n415            	532.49          	833.25          
 n416            	814.56          	1259.54         
 n417            	860.40          	1259.32         
 n418            	768.31          	1084.95         
 n419            	811.68          	1072.80         
 n420            	811.49          	1142.14         
 n421            	861.86          	1141.90         
 n422            	912.24          	1141.67         
 n423            	962.60          	1141.45         
 n424            	1012.97         	1141.21         
 n425            	767.35          	1052.08         
 n426            	811.74          	1045.87         
 n427            	807.97          	1102.08         
 n428            	854.26          	1089.09         
 n429            	904.62          	1077.18         
 n430            	951.61          	1083.25         
 n431            	998.83          	1085.74         
 n432            	1047.15         	1084.17         
 n433            	1094.80         	1083.12         
 n434            	940.91          	1231.66         
 n435            	670.66          	915.81          
 n436            	904.61          	1046.25         
 n437            	902.13          	1011.87         
 n438            	1019.47         	1172.60         
 n439            	902.90          	952.23          
 n440            	997.91          	1021.94         
 n441            	1041.64         	1012.03         
 n442            	1095.65         	988.29          
 n443            	913.87          	891.00          
 n444            	956.94          	898.18          
 n445            	911.64          	843.18          
 n446            	996.98          	943.75          
 n447            	1042.54         	933.45          
 n448            	1091.19         	922.54          
 n449            	1102.94         	1110.03         
 n450            	1091.70         	1033.83         
 n451            	1140.90         	1030.96         
 n452            	1001.38         	871.34          
 n453            	1049.92         	869.10          
 n454            	1161.85         	955.10          
 n455            	1194.59         	917.99          
 n456            	1227.32         	880.87          
 n457            	1260.06         	843.76          
 n458            	1066.26         	847.65          
 n459            	1026.06         	821.64          
 n460            	1005.02         	789.15          
 n461            	1231.54         	1001.12         
 n462            	1272.98         	974.17          
 n463            	1252.34         	784.51          
 n464            	1211.89         	762.37          
 n465            	1171.44         	740.24          
 n466            	1334.44         	821.68          
 n467            	1376.10         	836.70          
 n468            	281.22          	702.13          
 n469            	223.12          	777.03          
 n470            	224.62          	728.08          
 n471            	218.80          	690.24          
 n472            	220.72          	604.68          
 n473            	252.89          	560.92          
 n474            	330.68          	701.33          
 n475            	396.98          	751.05          
 n476            	406.25          	705.63          
 n477            	286.18          	599.01          
 n478            	201.14          	458.08          
 n479            	193.61          	413.36          
 n480            	186.07          	368.64          
 n481            	178.54          	323.91          
 n482            	373.67          	640.40          
 n483            	331.29          	598.72          
 n484            	261.18          	404.80          
 n485            	256.04          	356.27          
 n486            	173.17          	193.52          
 n487            	205.07          	247.71          
 n488            	316.84          	446.11          
 n489            	319.16          	394.20          
 n490            	321.48          	342.28          
 n491            	420.90          	596.80          
 n492            	381.77          	505.71          
 n493            	378.74          	456.38          
 n494            	469.84          	617.00          
 n495            	490.66          	626.35          
 n496            	545.05          	721.01          
 n497            	551.34          	665.34          
 n498            	599.28          	785.86          
 n499            	258.37          	211.12          
 n500            	439.17          	506.92          
 n501            	462.11          	467.35          
 n502            	487.75          	428.51          
 n503            	232.34          	151.50          
 n504            	473.30          	512.33          
 n505            	504.95          	464.12          
 n506            	417.64          	392.30          
 n507            	377.50          	356.97          
 n508            	379.27          	306.90          
 n509            	381.04          	256.83          
 n510            	505.99          	526.82          
 n511            	537.93          	483.28          
 n512            	326.11          	243.70          
 n513            	333.63          	191.29          
 n514            	245.75          	90.53           
 n515            	288.34          	104.03          
 n516            	330.92          	117.53          
 n517            	545.09          	546.98          
 n518            	574.52          	504.90          
 n519            	713.91          	799.80          
 n520            	668.70          	746.62          
 n521            	677.62          	698.18          
 n522            	579.38          	571.04          
 n523            	427.62          	285.22          
 n524            	469.08          	358.75          
 n525            	650.00          	559.01          
 n526            	422.52          	148.38          
 n527            	471.54          	165.75          
 n528            	771.97          	757.28          
 n529            	775.93          	710.00          
 n530            	506.12          	233.27          
 n531            	524.06          	305.92          
 n532            	669.76          	508.72          
 n533            	658.77          	452.72          
 n534            	831.22          	757.96          
 n535            	831.65          	704.97          
 n536            	829.95          	654.44          
 n537            	739.65          	621.52          
 n538            	562.29          	383.77          
 n539            	708.69          	489.54          
 n540            	593.86          	406.66          
 n541            	628.02          	430.93          
 n542            	874.98          	729.11          
 n543            	872.11          	676.01          
 n544            	716.34          	393.05          
 n545            	569.39          	234.87          
 n546            	590.31          	265.14          
 n547            	587.32          	311.51          
 n548            	641.12          	327.38          
 n549            	625.26          	208.53          
 n550            	679.49          	220.52          
 n551            	915.36          	714.88          
 n552            	918.04          	671.32          
 n553            	766.72          	416.35          
 n554            	776.63          	362.23          
 n555            	786.54          	308.12          
 n556            	857.92          	564.20          
 n557            	938.32          	690.38          
 n558            	807.76          	447.08          
 n559            	814.69          	401.55          
 n560            	821.61          	356.01          
 n561            	828.53          	310.47          
 n562            	726.60          	286.70          
 n563            	866.55          	472.69          
 n564            	874.56          	423.80          
 n565            	882.56          	374.91          
 n566            	890.57          	326.03          
 n567            	996.72          	686.36          
 n568            	999.93          	637.95          
 n569            	902.12          	487.60          
 n570            	910.75          	437.12          
 n571            	919.39          	386.63          
 n572            	928.03          	336.15          
 n573            	934.34          	501.67          
 n574            	939.77          	448.58          
 n575            	945.21          	395.48          
 n576            	950.64          	342.39          
 n577            	1054.81         	679.14          
 n578            	1099.42         	725.23          
 n579            	1104.15         	688.18          
 n580            	1089.40         	537.54          
 n581            	1016.04         	401.12          
 n582            	1020.63         	351.38          
 n583            	1250.78         	703.35          
 n584            	1302.89         	698.44          
 n585            	1348.76         	700.57          
 n586            	1200.60         	665.63          
 n587            	1196.61         	623.33          
 n588            	1137.02         	532.09          
 n589            	1109.85         	431.01          
 n590            	1111.86         	374.23          
 n591            	1069.56         	309.55          
 n592            	1191.15         	530.85          
 n593            	1189.67         	480.69          
 n594            	1188.20         	430.51          
 n595            	1186.72         	380.35          
 n596            	1244.42         	578.71          
 n597            	1296.22         	576.40          
 n598            	1348.01         	574.08          
 n599            	1446.77         	705.80          
 n600            	1491.26         	699.57          
 n601            	1534.31         	677.00          
 n602            	1397.24         	657.92          
 n603            	1398.52         	614.85          
 n604            	1229.78         	334.88          
 n605            	1274.33         	339.58          
 n606            	1318.87         	344.28          
 n607            	1363.41         	348.97          
 n608            	1221.67         	351.59          
 n609            	1240.85         	404.62          
 n610            	1258.66         	457.29          
 n611            	1282.94         	499.35          
 n612            	1329.98         	513.41          
 n613            	1369.15         	537.26          
 n614            	1453.18         	576.91          
 n615            	1400.09         	519.86          
 n616            	1398.72         	459.98          
 n617            	1398.51         	412.03          
 n618            	1535.19         	610.72          
 n619            	1509.11         	507.78          
 n620            	1509.28         	461.48          
 n621            	1509.45         	415.17          
 n622            	1458.79         	361.27          
 n623            	1674.79         	646.09          
 n624            	1597.52         	514.45          
 n625            	1586.15         	589.44          
 n626            	1706.96         	571.61          
 n627            	1604.61         	905.72          
 n628            	1507.73         	900.61          
 n629            	1452.84         	904.14          
 n630            	1600.17         	843.19          
 n631            	1540.37         	811.06          
 n632            	1696.13         	920.24          
 n633            	1745.66         	926.11          
 n634            	1795.19         	931.98          
 n635            	1844.71         	937.86          
 n636            	1894.24         	943.73          
 n637            	1639.50         	801.70          
 n638            	1633.64         	755.86          
 n639            	1653.87         	715.57          
 n640            	1701.44         	686.96          
 n641            	1752.66         	674.56          
 n642            	1742.99         	840.56          
 n643            	1795.73         	838.42          
 n644            	1848.45         	836.28          
 n645            	1693.12         	888.63          
 n646            	1742.20         	892.35          
 n647            	1796.56         	895.30          
 n648            	1848.07         	895.32          
 n649            	1743.54         	779.95          
 n650            	1795.10         	777.63          
 n651            	1846.64         	775.31          
 n652            	1694.43         	740.22          
 n653            	1803.15         	728.38          
 n654            	1849.20         	723.06          
 n655            	1755.94         	692.12          
 n656            	1798.11         	691.81          
 n657            	1849.13         	690.97          
 n658            	1954.28         	894.64          
 n659            	1996.25         	948.37          
 n660            	2048.73         	947.13          
 n661            	2008.51         	838.17          
 n662            	2010.38         	787.87          
 n663            	2011.09         	725.66          
 n664            	2048.98         	844.01          
 n665            	2050.98         	793.42          
 n666            	2053.00         	742.84          
 n667            	1796.76         	388.13          
 n668            	2149.97         	952.42          
 n669            	2200.94         	951.41          
 n670            	2247.08         	957.97          
 n671            	2293.71         	965.39          
 n672            	2343.68         	976.60          
 n673            	1947.14         	578.60          
 n674            	1941.47         	534.52          
 n675            	1935.80         	490.43          
 n676            	1990.57         	655.35          
 n677            	2031.66         	600.44          
 n678            	2220.36         	891.08          
 n679            	2164.96         	839.55          
 n680            	2166.95         	788.76          
 n681            	1975.76         	397.91          
 n682            	2026.00         	400.45          
 n683            	2101.51         	626.53          
 n684            	2218.47         	734.57          
 n685            	2267.98         	731.19          
 n686            	2317.50         	727.79          
 n687            	2097.23         	525.50          
 n688            	2148.93         	543.97          
 n689            	2249.12         	671.84          
 n690            	2298.14         	668.85          
 n691            	2084.82         	442.56          
 n692            	2441.95         	996.02          
 n693            	2490.13         	1007.01         
 n694            	2538.32         	1018.00         
 n695            	2586.51         	1028.99         
 n696            	2634.69         	1039.98         
 n697            	2118.10         	403.10          
 n698            	2159.96         	403.23          
 n699            	2246.41         	600.15          
 n700            	2294.22         	596.98          
 n701            	2452.31         	948.07          
 n702            	2495.43         	957.88          
 n703            	2242.12         	535.04          
 n704            	2288.94         	530.90          
 n705            	2335.04         	529.47          
 n706            	2231.84         	492.67          
 n707            	2199.37         	455.13          
 n708            	2487.09         	884.88          
 n709            	2481.92         	831.10          
 n710            	2534.72         	829.27          
 n711            	2587.50         	827.44          
 n712            	2640.30         	825.61          
 n713            	2248.82         	402.02          
 n714            	2295.81         	400.66          
 n715            	2342.81         	399.31          
 n716            	2389.80         	397.95          
 n717            	2436.80         	396.60          
 n718            	2473.87         	784.38          
 n719            	2522.00         	782.19          
 n720            	2570.13         	779.99          
 n721            	2618.27         	777.79          
 n722            	2666.40         	775.59          
 n723            	2714.53         	773.40          
 n724            	2588.98         	979.19          
 n725            	2646.70         	993.94          
 n726            	2459.66         	718.99          
 n727            	2510.41         	716.11          
 n728            	2561.15         	713.22          
 n729            	2611.89         	710.35          
 n730            	2662.64         	707.46          
 n731            	2713.39         	704.58          
 n732            	2449.91         	666.37          
 n733            	2409.48         	622.70          
 n734            	2405.53         	564.31          
 n735            	2594.19         	889.35          
 n736            	2641.08         	894.72          
 n737            	2625.09         	931.94          
 n738            	2706.11         	999.69          
 n739            	2727.17         	950.91          
 n740            	2740.36         	904.38          
 n741            	2534.19         	661.42          
 n742            	2581.00         	658.66          
 n743            	2627.82         	655.90          
 n744            	2674.62         	653.14          
 n745            	2721.42         	650.38          
 n746            	2753.41         	1018.17         
 n747            	2771.30         	975.80          
 n748            	2789.58         	940.06          
 n749            	2802.18         	898.45          
 n750            	2412.37         	471.08          
 n751            	2531.97         	598.27          
 n752            	2580.23         	594.98          
 n753            	2628.50         	591.70          
 n754            	2676.76         	588.40          
 n755            	2725.02         	585.11          
 n756            	2525.67         	543.31          
 n757            	2570.71         	540.48          
 n758            	2690.54         	861.93          
 n759            	2518.25         	496.50          
 n760            	2516.01         	442.21          
 n761            	2522.09         	396.82          
 n762            	2612.76         	495.03          
 n763            	2670.96         	532.39          
 n764            	2708.51         	543.91          
 n765            	2814.63         	805.61          
 n766            	2818.10         	754.79          
 n767            	2821.57         	703.97          
 n768            	2825.03         	653.13          
 n769            	2828.50         	602.31          
 n770            	2831.97         	551.49          
 n771            	2614.73         	390.20          
 n772            	2669.10         	381.98          
 n773            	2723.45         	373.77          
 n774            	2828.16         	456.05          
 n775            	2808.79         	364.69          
 n776            	1356.19         	927.44          
 n777            	1561.01         	740.81          
 n778            	1487.17         	801.53          
 n779            	1452.46         	826.63          
 n780            	1487.84         	761.07          
 n781            	1440.88         	763.00          
 n782            	1404.56         	807.26          
 R1              	2760.32         	1079.74         
 R2              	444.86          	806.31          
 T1              	573.35          	1142.78         

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	0.00            	0.00            	2970.45         	1694.69         
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
